**********************************************************************
** head.ddck from C:\actions-runner-simulations\_work\icegrid\icegrid\simulation\ddck\generic 
**********************************************************************
*******************************
**BEGIN Head.ddck
*******************************
CONSTANTS 3
mfrSolverAbsTol = 1e-6
mfrSolverRelTol = 1e-9
mfrTolSwitchThreshold = 1
VERSION 17    
CONSTANTS 7
START=7300.0 ! value changed from original by executeTrnsys.py
STOP=17520.0 ! value changed from original by executeTrnsys.py
dtSim=1/60*2 ! value changed from original by executeTrnsys.py
dtSim_SI = dtSim*3600
dt_s = dtSim_SI ! remove later
DTHOur = 1 ! weather data interval.
recallStart = START + dtSim
CONSTANTS 13
nIteTrnsys=81.0 ! value changed from original by executeTrnsys.py
nWarnTrnsys = 12000  ! TRNSYS Limit of warnings
nCallTraceTrnys=nIteTrnsys ! value changed from original by executeTrnsys.py
FrInte_Tol = 0.003   ! TRNSYS solver tolerances      
FrConv_Tol = 0.0005  ! TRNSYS solver tolerances    
nan_check_bool = 1   ! TRNSYS nan check boolean
time_report = 1      ! TRNSYS time report
solver_equation = 0  ! TRNSYS EQUATION SOLVER statement
debug_statement = 0  ! TRNSYS Overwrite DEBUG statement
solver_statement = 0 ! TRNSYS Solver statement
min_relax_factor = 1 ! TRNSYS Minimum relaxation factor
max_relac_factor = 1 ! TRNSYS Maximum relaxation factor 
solver_integration = 1    ! TRNSYS numerical integration solver method
SIMULATION START STOP dtSim     
TOLERANCES    FrInte_Tol  FrConv_Tol     
LIMITS nIteTrnsys nWarnTrnsys nCallTraceTrnys ! Limit of Iterations, limit of warnings, limit of calls to a component before it will be traced
DFQ solver_integration                        ! TRNSYS numerical integration solver method
WIDTH 132                                     ! TRNSYS output file width, number of characters
LIST                                          ! NOLIST statement
SOLVER solver_statement min_relax_factor max_relac_factor      ! Solver statement, Minimum relaxation factor, Maximum relaxation factor
NAN_CHECK nan_check_bool  ! Nan DEBUG statement
OVERWRITE_CHECK debug_statement     ! Overwrite DEBUG statement
EQSOLVER solver_equation           ! EQUATION SOLVER statement
TIME_REPORT time_report
CONSTANTS 3    
tStrtUser = START     ! START start time of user defined printer
tEndUser  = STOP      ! END time of user defined printer
dtPrUser  = dtSim     ! timestep of user defined printer
CONSTANTS 6 
versionDeck = 1 !can be changed from config file to adapt processes and so on
PI   = 3.1415926     
Zero = 0
Nix  = 0
notused  = 0
NPlotsPerSim = 18
CONSTANTS 7
CPBRI = 3.8160   ! spec. heat of Glycol  [kJ/kgK]; Value for an average pipe temperature with 55 �C Tyfocor LS
RHOBRI = 1016.0  ! density Glycol [kg/m�]; Value for an average pipe temperature with 55 �C Tyfocor L
CPWAT = 4.19     ! spec. heat of Water [kJ/kgK] at 20 �C
RHOWAT = 998.0   ! density of Water  [kg/m�] at20 �C
LAMWAT = 0.58    ! heat conductivity W/(mK)
CPWAT_SI = CPWAT*1000 ! J/(kgK)
CPBRI_SI = CPBRI*1000 ! J/(kgK)
CONSTANTS 1
warnError = 1
**********************************************************************
** hydraulic_control_with_ice_store.ddck from C:\actions-runner-simulations\_work\icegrid\icegrid\simulation\ddck\control 
**********************************************************************
*************************************
**BEGIN hydraulic_control.ddck
*************************************
CONSTANTS 3
TRoomStore = 15
powerScalingFactor=1.2 ! value changed from original by executeTrnsys.py
ratioDHWtoSH_allSinks=0.0 ! value changed from original by executeTrnsys.py
EQUATIONS 22
MfrQSnk60 = QSnk60M
MfrQSnk85 = QSnk85M
MfrQSnk131 = QSnk131M
MfrQSnk183 = QSnk183M
MfrQSnk191 = QSnk191M
MfrQSnk225 = QSnk225M
MfrQSnk243 = QSnk243M
MfrQSnk266 = QSnk266M
MfrQSnk322 = QSnk322M
MfrQSnk335 = QSnk335M
MfrQSnk358 = QSnk358M
MfrQSnk375 = QSnk375M
MfrQSnk417 = QSnk417M
MfrQSnk448 = QSnk448M
MfrQSnk469 = QSnk469M
MfrQSnk488 = QSnk488M
MfrQSnk503 = QSnk503M
MfrQSnk524 = QSnk524M
MfrQSnk539 = QSnk539M
MfrQSnk558 = QSnk558M
MfrQSnk579 = QSnk579M
MfrQSnk586 = QSnk586M
EQUATIONS 2
TPuByPass = TTee675_Pump685
TPuCirc = TTee630_PuCirc
CONSTANTS 1
BuyPassEnabled=1.0 ! value changed from original by executeTrnsys.py
EQUATIONS 4
needToPreventFreezing = BlockIceStore*LT(TTS_ACold, 0.2)
massFlowHighEnough = BuyPassEnabled + NOT(BuyPassEnabled)*GT(MTotal,IceStoreMinMassFlow+100)
iceStoreOn = NOT(needToPreventFreezing)*massFlowHighEnough
xFracValIceStore = 0.0*iceStoreOn + 1.0*NOT(iceStoreOn)
CONSTANTS 1
dTHxNetInSrcOut = 0.5
CONSTANTS 5
THxNetInSetMaxErr = -0.5 ! < 0 means absolute tolerance for type 22
THxNetInWarn = 1.5
SrcCtrlMaxIte=INT(nIteTrnsys/3+0.5)-MOD(INT(nIteTrnsys/3+0.5),2)+1 ! value changed from original by executeTrnsys.py
THxNetInCheckEnabled=0.0 ! value changed from original by executeTrnsys.py
xFracValSrcCtrStatMax = 1
EQUATIONS 11
THxNetInMin=2.0 ! value changed from original by executeTrnsys.py
THxNetInOn = THxNetInMin + 0.5
THxSrcIn = TQSrc1_HxSrc
THxSrcOut = THxSrc_QSrc1
THxNetIn = TTee698_HxSrc
THxNetInSet = THXNetInMin
TNetReturn = TTee649_ValSrc
TNetReturnRecall = [12,1] !Changed automatically
SrcCtrlOn = LT(TNetReturnRecall, THxNetInOn)
THxNetInSetMaxErrCheck = GTWARN(THxNetInSetMaxErr, 0, 2)
THxNetInCheck = GTWARN(THxNetInWarn, THxNetIn, THxNetInCheckEnabled)
UNIT 12 TYPE 150 !Changed automatically
PARAMETERS 3
1
1 0
INPUTS 1
TNetReturn
0 
UNIT 10 TYPE 22 !Changed automatically
PARAMETERS 2
0               ! 1: Ignored
SrcCtrlMaxIte   ! 2: Permitted number of iterations: 0: use global TRNSYS constants
INPUTS 7
THxNetInSet     ! 1: Set point
THxNetIn        ! 2: Controlled variable
SrcCtrlOn       ! 3: On/off signal
0,0             ! 4: Minumum control signal
0,0             ! 5: Maximum control signal
0,0             ! 6: Non-zero output threshold
0,0             ! 7: Tracking error tolerance, < 0 => relative, >= 0 => absolute
THxNetInSet     ! 1: Set point
THxNetIn        ! 2: Controlled variable
SrcCtrlOn       ! 3: On/off signal
0               ! 4: Minumum control signal
xFracValSrcCtrStatMax ! 5: Maximum control signal
0               ! 6: Non-zero output threshold
THxNetInSetMaxErr ! 7: Tracking error tolerance, > 0 => relative, < 0 => absolute
EQUATIONS 4
xFracValSrcSugg = [10,1] !Changed automatically
THxNetInTrErr = [10,2] !Changed automatically
xFracValSrcCtrStat = [10,3] !Changed automatically
THxNetInUnsat = [10,4] !Changed automatically
CONSTANTS 1
nTimeSteps = (STOP-START)/dtSim
EQUATIONS 21
SrcCtrlOnCountRecall = [11,1] !Changed automatically
SrcCtrlOnCount = SrcCtrlOnCountRecall + SrcCtrlOn
SrcCtrlOnCountRel = SrcCtrlOnCount/nTimeSteps
SrcCtrlStuck = MOD(INT(xFracValSrcCtrStat/16),2)
SrcCtrlStuckCountRecall = [11,2] !Changed automatically
SrcCtrlStuckCount = SrcCtrlStuckCountRecall + SrcCtrlStuck
SrcCtrlStuckCountRel = SrcCtrlStuckCount/nTimeSteps
SrcCtrlConstrMin = MOD(INT(xFracValSrcCtrStat/4),2)
SrcCtrlConstrMax = MOD(INT(xFracValSrcCtrStat/8),2)
SrcCtrlTooSteep = MOD(INT(xFracValSrcCtrStat/64),2)
SrcCtrlWithinTol = MOD(INT(xFracValSrcCtrStat/32),2)
SrcCtrlOutsideTol = NOT(SrcCtrlWithinTol)
SrcCtrlOutsideTolCount = SrcCtrlOutsideTolCountRecall + SrcCtrlOutsideTol*SrcCtrlOn
SrcCtrlOutsideTolCountRecall = [11,3] !Changed automatically
SrcCtrlOutsideTolCountRel = SrcCtrlOutsideTolCount/nTimeSteps
MHxNet = MTee698_HxSrc
SrcCtrlTTooLow = LT(THxNetIn, THxNetInMin)*GT(MHxNet,0)
SrcCtrlTTooLowCountRecall = [11,4] !Changed automatically
SrcCtrlTTooLowCount = SrcCtrlTTooLowCountRecall + SrcCtrlTTooLow
SrcCtrlTTooLowCountRel = SrcCtrlTTooLowCount/nTimeSteps
xFracValSrc = xFracValSrcSugg
UNIT 11 TYPE 150 !Changed automatically
PARAMETERS 9
4
1 0
1 0
1 0
1 0
INPUTS 4
SrcCtrlOnCount SrcCtrlStuckCount SrcCtrlOutsideTolCount SrcCtrlTTooLowCount
0 0 0 0
CONSTANTS 1
MfrPuByPassMin = MAX(QSrc1MNom,IceStoreMinMassFlow+100)
EQUATIONS 4
MfrQSrc1 = QSrc1MNom
MfrPuByPass = BuyPassEnabled*LT(MTotal,MfrPuByPassMin)*(MfrPuByPassMin-MTotal)
MTotalWithByPass = MTotal + MfrPuByPass
MfrPuCirc = SrcCtrlOn*QSrc1MNom
EQUATIONS 1
MTotal = QSnk60M + QSnk85M + QSnk131M + QSnk183M + QSnk191M + QSnk225M + QSnk243M + QSnk266M + QSnk322M + QSnk335M + QSnk358M + QSnk375M + QSnk417M + QSnk448M + QSnk469M + QSnk488M + QSnk503M + QSnk524M + QSnk539M + QSnk558M + QSnk579M + QSnk586M
CONSTANTS 3
TambAvg = 10
DTAmbAmpl = 15
ddTcwOffset=45.0 ! value changed from original by executeTrnsys.py
CONSTANTS 1
CtrlHrUnit = 14
 ASSIGN TEMP\control_hr.prt CtrlHrUnit
UNIT 13 Type 46 !Changed automatically
PARAMETERS 10
CtrlHrUnit !1: Logical unit number
-1 !2: 1 for monthly summaries
1  !3: 1:print at absolute times
1 !4 1: hourly integration
5  !5 number of outputs to avoid integration
1 2 3 4 5  !6 output number to avoid integration
INPUTS 5
TIME SrcCtrlOnCountRel SrcCtrlStuckCountRel SrcCtrlOutsideTolCountRel SrcCtrlTTooLowCountRel
TIME SrcCtrlOnCountRel SrcCtrlStuckCountRel SrcCtrlOutsideTolCountRel SrcCtrlTTooLowCountRel
**********************************************************************
** hydraulic.ddck from C:\actions-runner-simulations\_work\icegrid\icegrid\simulation\ddck\hydraulic 
**********************************************************************
*************************************
** BEGIN hydraulic.ddck
*************************************
EQUATIONS 3
qSysOut_dpToFFieldTot = dpToFFieldTot
qSysOut_dpPipeIntTot = dpPipeIntTot
qSysOut_dpSoilIntTot = dpSoilIntTot
EQUATIONS 26
TQSrc1H=TQSrc1
TQSnk60H=TQSnk60
TQSnk85H=TQSnk85
TQSnk131H=TQSnk131
TQSnk183H=TQSnk183
TQSnk191H=TQSnk191
TQSnk225H=TQSnk225
TQSnk243H=TQSnk243
TQSnk266H=TQSnk266
TQSnk322H=TQSnk322
TQSnk335H=TQSnk335
TQSnk358H=TQSnk358
TQSnk375H=TQSnk375
TQSnk417H=TQSnk417
TQSnk448H=TQSnk448
TQSnk469H=TQSnk469
TQSnk488H=TQSnk488
TQSnk503H=TQSnk503
TQSnk524H=TQSnk524
TQSnk539H=TQSnk539
TQSnk558H=TQSnk558
TQSnk579H=TQSnk579
TQSnk586H=TQSnk586
TIceStoreH=TIceStore
THxSrcSide1H=THxSrcSide1
THxSrcSide2H=THxSrcSide2
CONSTANTS 1
spTIni = 20
CONSTANTS 25
dpLengthRef = 579.404 ! Length of buried pipe in m
dpDiamIn = 0.4028 ! Inner diameter of pipes in m
dpDiamOut = 0.429 ! Outer diameter of pipes in m
dpLambda = 175 ! Thermal conductivity of pipe material, kJ/(h*m*K)
dpDepth = 1.8 ! Buried pipe depth in m
dpDiamCase = 2 ! Diameter of casing material in m
dpLambdaFill = 7  ! Thermal conductivity of fill insulation in kJ/hr.m.K
dpDistPtoP = 0.55  ! Center-to-center pipe spacing in m
dpLambdaGap = 1.44  ! Thermal conductivity of gap material in kJ/hr.m.K (gravel)
dpGapThick = 0  ! Gap thickness in m
dpRhoFlu=1016.0 ! value changed from original by executeTrnsys.py
dpLambdaFl = LamWat*3.6  ! Thermal conductivity of fluid in kJ/hr.m.K
dpCpFl=3.8160 ! value changed from original by executeTrnsys.py
dpViscFl = 3.078  ! Viscosity of fluid in kg/m.hr
dpTIniHot=8.0 ! value changed from original by executeTrnsys.py
dpTIniCold=4.0 ! value changed from original by executeTrnsys.py
dpLamdaSl = 8.64  ! Thermal conductivity of soil in kJ/hr.m.K
dpRhoSl = 1800  ! Density of soil in kg/m^3
dpCpSl = 1.0  ! Specific heat of soil in kJ/kg.K
dpNrSlAxRef=10.0 ! value changed from original by executeTrnsys.py
dpNrFlNdsToNrSlAxRatio=2.0 ! value changed from original by executeTrnsys.py
dpNrSlRad = 10  ! Number of radial soil nodes
dpSoilThickness = 0.5  ! Thickness of soil around the gravel considered in the model in m
dpRadNdDist = dpSoilThickness/dpNrSlRad ! Radial distance of any node in m
dpNrSlCirc = 4  ! Number of circumferential soil nodes
UNIT 15 TYPE 9352 !Changed automatically
PARAMETERS 1288
mfrSolverAbsTol
mfrSolverRelTol
mfrTolSwitchThreshold
321
314 313 0 1    !1 : QSrc1
10 306 0 0     !2 : SCnr4Cold
302 11 0 0     !3 : SCnr4Hot
12 49 33 2     !4 : DTee10Cold
13 50 34 2     !5 : DTee10Hot
33 46 0 0      !6 : SCnr16Cold
45 34 0 0      !7 : SCnr16Hot
12 10 0 0      !8 : DCnr20Cold
11 13 0 0      !9 : DCnr20Hot
8 2 0 0        !10 : TS_ACold
3 9 0 0        !11 : TS_AHot
4 8 0 0        !12 : TS_BCold
9 5 0 0        !13 : TS_BHot
29 51 18 2     !14 : DTee50Cold
30 52 19 2     !15 : DTee50Hot
18 42 0 0      !16 : SCnr55Cold
41 19 0 0      !17 : SCnr55Hot
16 14 0 0      !18 : Seitenarm_IICold
15 17 0 0      !19 : Seitenarm_IIHot
41 42 0 1      !20 : QSnk60
63 29 0 0      !21 : DCnr65Cold
30 64 0 0      !22 : DCnr65Hot
31 65 0 0      !23 : DCnr68Cold
66 32 0 0      !24 : DCnr68Hot
298 31 0 0     !25 : DCnr71Cold
32 299 0 0     !26 : DCnr71Hot
105 298 0 0    !27 : DCnr74Cold
299 106 0 0    !28 : DCnr74Hot
21 14 0 0      !29 : TS_D_1Cold
15 22 0 0      !30 : TS_D_1Hot
25 23 0 0      !31 : TS_ECold
24 26 0 0      !32 : TS_EHot
6 4 0 0        !33 : Seitenarm_ICold
5 7 0 0        !34 : Seitenarm_IHot
45 46 0 1      !35 : QSnk85
165 294 0 0    !36 : DCnr110Cold
295 166 0 0    !37 : DCnr110Hot
154 44 0 0     !38 : SCnr126Cold
43 155 0 0     !39 : SCnr126Hot
43 44 0 1      !40 : QSnk131
17 20 0 0      !41 : SCnr55_QSnk60
20 16 0 0      !42 : QSnk60_SCnr55
39 40 0 0      !43 : SCnr126_QSnk131
40 38 0 0      !44 : QSnk131_SCnr126
7 35 0 0       !45 : SCnr16_QSnk85
35 6 0 0       !46 : QSnk85_SCnr16
51 49 55 2     !47 : DTee172Cold
52 50 56 2     !48 : DTee172Hot
47 4 0 0       !49 : TS_C_1Cold
5 48 0 0       !50 : TS_C_1Hot
14 47 0 0      !51 : TS_C_2Cold
48 15 0 0      !52 : TS_C_2Hot
55 59 0 0      !53 : SCnr178Cold
58 56 0 0      !54 : SCnr178Hot
53 47 0 0      !55 : TS_C_SNK_pipeCold
48 54 0 0      !56 : TS_C_SNK_pipeHot
58 59 0 1      !57 : QSnk183
54 57 0 0      !58 : SCnr178_QSnk183
57 53 0 0      !59 : QSnk183_SCnr178
94 95 0 1      !60 : QSnk191
63 65 69 2     !61 : DTee194Cold
64 66 70 2     !62 : DTee194Hot
61 21 0 0      !63 : TS_D_2_1Cold
22 62 0 0      !64 : TS_D_2_1Hot
23 61 0 0      !65 : TS_D_2_2Cold
62 24 0 0      !66 : TS_D_2_2Hot
69 95 0 0      !67 : SCnr200Cold
94 70 0 0      !68 : SCnr200Hot
67 61 0 0      !69 : TS_D_2_SNK_pipeCold
62 68 0 0      !70 : TS_D_2_SNK_pipeHot
107 294 75 2   !71 : DTee213Cold
108 295 76 2   !72 : DTee213Hot
75 97 0 0      !73 : SCnr220Cold
96 76 0 0      !74 : SCnr220Hot
73 71 0 0      !75 : TS_H_SNK_pipeCold
72 74 0 0      !76 : TS_H_SNK_pipeHot
96 97 0 1      !77 : QSnk225
296 152 82 2   !78 : DTee232Cold
297 153 83 2   !79 : DTee232Hot
82 86 0 0      !80 : SCnr238Cold
85 83 0 0      !81 : SCnr238Hot
80 78 0 0      !82 : TS_K_SNK_pipeCold
79 81 0 0      !83 : TS_K_SNK_pipeHot
85 86 0 1      !84 : QSnk243
81 84 0 0      !85 : SCnr238_QSnk243
84 80 0 0      !86 : QSnk243_SCnr238
167 296 91 2   !87 : DTee253Cold
168 297 92 2   !88 : DTee253Hot
91 99 0 0      !89 : SCnr261Cold
98 92 0 0      !90 : SCnr261Hot
89 87 0 0      !91 : Seitenarm_VICold
88 90 0 0      !92 : Seitenarm_VIHot
98 99 0 1      !93 : QSnk266
68 60 0 0      !94 : SCnr200_QSnk191
60 67 0 0      !95 : QSnk191_SCnr200
74 77 0 0      !96 : SCnr220_QSnk225
77 73 0 0      !97 : QSnk225_SCnr220
90 93 0 0      !98 : SCnr261_QSnk266
93 89 0 0      !99 : QSnk266_SCnr261
107 105 114 2  !100 : DTee315Cold
108 106 115 2  !101 : DTee315Hot
124 118 0 0    !102 : DCnr319Cold
119 125 0 0    !103 : DCnr319Hot
144 145 0 1    !104 : QSnk322
100 27 0 0     !105 : TS_GCold
28 101 0 0     !106 : TS_GHot
71 100 0 0     !107 : TS_H_1Cold
101 72 0 0     !108 : TS_H_1Hot
118 114 116 2  !109 : DTee327Cold
119 115 117 2  !110 : DTee327Hot
116 141 0 0    !111 : SCnr331Cold
140 117 0 0    !112 : SCnr331Hot
140 141 0 1    !113 : QSnk335
109 100 0 0    !114 : SA_4_absch_1_1Cold
101 110 0 0    !115 : SA_4_absch_1_1Hot
111 109 0 0    !116 : SA_4_absch_1_SNKCold
110 112 0 0    !117 : SA_4_absch_1_SNKHot
102 109 0 0    !118 : SA_4_absch_1_2Cold
110 103 0 0    !119 : SA_4_absch_1_2Hot
133 137 126 2  !120 : DTee343Cold
134 138 127 2  !121 : DTee343Hot
124 126 148 2  !122 : DTee347Cold
125 127 149 2  !123 : DTee347Hot
122 102 0 0    !124 : SA_4_absch_2_1Cold
103 123 0 0    !125 : SA_4_absch_2_1Hot
120 122 0 0    !126 : SA_4_absch_2_2Cold
123 121 0 0    !127 : SA_4_absch_2_2Hot
148 143 0 0    !128 : SCnr353Cold
142 149 0 0    !129 : SCnr353Hot
142 143 0 1    !130 : QSnk358
133 145 0 0    !131 : SCnr363Cold
144 134 0 0    !132 : SCnr363Hot
131 120 0 0    !133 : SA_4_absch_3_RCold
121 132 0 0    !134 : SA_4_absch_3_RHot
137 147 0 0    !135 : SCnr370Cold
146 138 0 0    !136 : SCnr370Hot
135 120 0 0    !137 : SA_4_absch_3_LCold
121 136 0 0    !138 : SA_4_absch_3_LHot
146 147 0 1    !139 : QSnk375
112 113 0 0    !140 : SCnr331_QSnk335
113 111 0 0    !141 : QSnk335_SCnr331
129 130 0 0    !142 : SCnr353_QSnk358
130 128 0 0    !143 : QSnk358_SCnr353
132 104 0 0    !144 : SCnr363_QSnk322
104 131 0 0    !145 : QSnk322_SCnr363
136 139 0 0    !146 : SCnr370_QSnk375
139 135 0 0    !147 : QSnk375_SCnr370
128 122 0 0    !148 : SA_4_absch_2_SNKCold
123 129 0 0    !149 : SA_4_absch_2_SNKHot
154 152 158 2  !150 : DTee405Cold
155 153 159 2  !151 : DTee405Hot
150 78 0 0     !152 : TS_K_2Cold
79 151 0 0     !153 : TS_K_2Hot
38 150 0 0     !154 : Seitenarm_VIIICold
151 39 0 0     !155 : Seitenarm_VIIIHot
158 162 0 0    !156 : SCnr412Cold
161 159 0 0    !157 : SCnr412Hot
156 150 0 0    !158 : Seitenarm_VIICold
151 157 0 0    !159 : Seitenarm_VIIHot
161 162 0 1    !160 : QSnk417
157 160 0 0    !161 : SCnr412_QSnk417
160 156 0 0    !162 : QSnk417_SCnr412
167 165 171 2  !163 : DTee424Cold
168 166 172 2  !164 : DTee424Hot
163 36 0 0     !165 : TS_ICold
37 164 0 0     !166 : TS_IHot
87 163 0 0     !167 : TS_JCold
164 88 0 0     !168 : TS_JHot
175 171 0 0    !169 : DCnr430Cold
172 176 0 0    !170 : DCnr430Hot
169 163 0 0    !171 : Seitenarm_V_1_1Cold
164 170 0 0    !172 : Seitenarm_V_1_1Hot
175 179 183 2  !173 : DTee434Cold
176 180 184 2  !174 : DTee434Hot
173 169 0 0    !175 : Seitenarm_V_1_2_1Cold
170 174 0 0    !176 : Seitenarm_V_1_2_1Hot
192 179 0 0    !177 : DCnr439Cold
180 193 0 0    !178 : DCnr439Hot
177 173 0 0    !179 : Seitenarm_V_1_2_2Cold
174 178 0 0    !180 : Seitenarm_V_1_2_2Hot
183 187 0 0    !181 : SCnr443Cold
186 184 0 0    !182 : SCnr443Hot
181 173 0 0    !183 : Seitenarm_V_1_2_SNKCold
174 182 0 0    !184 : Seitenarm_V_1_2_SNKHot
186 187 0 1    !185 : QSnk448
182 185 0 0    !186 : SCnr443_QSnk448
185 181 0 0    !187 : QSnk448_SCnr443
194 192 198 2  !188 : DTee455Cold
195 193 199 2  !189 : DTee455Hot
205 194 0 0    !190 : DCnr459Cold
195 206 0 0    !191 : DCnr459Hot
188 177 0 0    !192 : Seitenarm_V_2_1Cold
178 189 0 0    !193 : Seitenarm_V_2_1Hot
190 188 0 0    !194 : Seitenarm_V_2_2Cold
189 191 0 0    !195 : Seitenarm_V_2_2Hot
198 202 0 0    !196 : SCnr464Cold
201 199 0 0    !197 : SCnr464Hot
196 188 0 0    !198 : Seitenarm_V_2_SNKCold
189 197 0 0    !199 : Seitenarm_V_2_SNKHot
201 202 0 1    !200 : QSnk469
197 200 0 0    !201 : SCnr464_QSnk469
200 196 0 0    !202 : QSnk469_SCnr464
205 209 213 2  !203 : DTee474Cold
206 210 214 2  !204 : DTee474Hot
203 190 0 0    !205 : Seitenarm_V_3_1Cold
191 204 0 0    !206 : Seitenarm_V_3_1Hot
220 209 0 0    !207 : DCnr479Cold
210 221 0 0    !208 : DCnr479Hot
207 203 0 0    !209 : Seitenarm_V_3_2Cold
204 208 0 0    !210 : Seitenarm_V_3_2Hot
213 217 0 0    !211 : SCnr483Cold
216 214 0 0    !212 : SCnr483Hot
211 203 0 0    !213 : Seitenarm_V_3_SNKCold
204 212 0 0    !214 : Seitenarm_V_3_SNKHot
216 217 0 1    !215 : QSnk488
212 215 0 0    !216 : SCnr483_QSnk488
215 211 0 0    !217 : QSnk488_SCnr483
220 233 224 2  !218 : DTee493Cold
221 234 225 2  !219 : DTee493Hot
218 207 0 0    !220 : Seitenarm_V_4_1Cold
208 219 0 0    !221 : Seitenarm_V_4_1Hot
224 228 0 0    !222 : SCnr498Cold
227 225 0 0    !223 : SCnr498Hot
222 218 0 0    !224 : U_1Cold
219 223 0 0    !225 : U_1Hot
227 228 0 1    !226 : QSnk503
223 226 0 0    !227 : SCnr498_QSnk503
226 222 0 0    !228 : QSnk503_SCnr498
275 282 277 2  !229 : DTee508Cold
276 283 278 2  !230 : DTee508Hot
233 244 237 2  !231 : DTee512Cold
234 245 238 2  !232 : DTee512Hot
231 218 0 0    !233 : DTee493_DTee512Cold
219 232 0 0    !234 : DTee493_DTee512Hot
237 241 0 0    !235 : SCnr517Cold
240 238 0 0    !236 : SCnr517Hot
235 231 0 0    !237 : U_2Cold
232 236 0 0    !238 : U_2Hot
240 241 0 1    !239 : QSnk524
236 239 0 0    !240 : SCnr517_QSnk524
239 235 0 0    !241 : QSnk524_SCnr517
255 244 248 2  !242 : DTee529Cold
256 245 249 2  !243 : DTee529Hot
242 231 0 0    !244 : Seitenarm_V_4_2Cold
232 243 0 0    !245 : Seitenarm_V_4_2Hot
248 252 0 0    !246 : SCnr534Cold
251 249 0 0    !247 : SCnr534Hot
246 242 0 0    !248 : Seitenarm_V_4_SNKCold
243 247 0 0    !249 : Seitenarm_V_4_SNKHot
251 252 0 1    !250 : QSnk539
247 250 0 0    !251 : SCnr534_QSnk539
250 246 0 0    !252 : QSnk539_SCnr534
259 255 0 0    !253 : DCnr544Cold
256 260 0 0    !254 : DCnr544Hot
253 242 0 0    !255 : Seitenarm_V_4_3Cold
243 254 0 0    !256 : Seitenarm_V_4_3Hot
259 275 263 2  !257 : DTee548Cold
260 276 264 2  !258 : DTee548Hot
257 253 0 0    !259 : Seitenarm_V_5_1Cold
254 258 0 0    !260 : Seitenarm_V_5_1Hot
263 267 0 0    !261 : SCnr553Cold
266 264 0 0    !262 : SCnr553Hot
261 257 0 0    !263 : Seitenarm_V_5_SNKCold
258 262 0 0    !264 : Seitenarm_V_5_SNKHot
266 267 0 1    !265 : QSnk558
262 265 0 0    !266 : SCnr553_QSnk558
265 261 0 0    !267 : QSnk558_SCnr553
277 281 0 0    !268 : SCnr567Cold
280 278 0 0    !269 : SCnr567Hot
282 274 0 0    !270 : SCnr571Cold
273 283 0 0    !271 : SCnr571Hot
273 274 0 1    !272 : QSnk579
271 272 0 0    !273 : SCnr571_QSnk579
272 270 0 0    !274 : QSnk579_SCnr571
229 257 0 0    !275 : Seitenarm_V_5_2Cold
258 230 0 0    !276 : Seitenarm_V_5_2Hot
268 229 0 0    !277 : U_3Cold
230 269 0 0    !278 : U_3Hot
280 281 0 1    !279 : QSnk586
269 279 0 0    !280 : SCnr567_QSnk586
279 268 0 0    !281 : QSnk586_SCnr567
270 229 0 0    !282 : Seitenarm_V_6Cold
230 271 0 0    !283 : Seitenarm_V_6Hot
307 290 293 3  !284 : ValIceStore
290 292 0 0    !285 : IceStore
312 289 0 0    !286 : HxSrcSide1
313 314 0 0    !287 : HxSrcSide2
289 317 310 2  !288 : Tee630
286 288 0 0    !289 : HxSrc_Tee630
284 285 0 0    !290 : ValIceStore_IceStore
321 292 293 2  !291 : Tee649
285 291 0 0    !292 : IceStore_Tee649
284 291 0 0    !293 : ValIceStore_Tee649
36 71 0 0      !294 : TS_H_2Cold
72 37 0 0      !295 : TS_H_2Hot
78 87 0 0      !296 : TS_K_1Cold
88 79 0 0      !297 : TS_K_1Hot
27 25 0 0      !298 : TS_FCold
26 28 0 0      !299 : TS_FHot
318 302 304 2  !300 : Tee675
306 307 305 2  !301 : Tee679
300 3 0 0      !302 : Tee675_SCnr4
304 305 0 1    !303 : PuByPass
300 303 0 0    !304 : Tee675_Pump685
303 301 0 0    !305 : Pump685_Tee679
2 301 0 0      !306 : SCnr4_Tee679
301 284 0 0    !307 : Tee679_ValIceStore
310 311 0 1    !308 : PuCirc
312 320 311 2  !309 : Tee698
288 308 0 0    !310 : Tee630_PuCirc
308 309 0 0    !311 : PuCirc_Tee698
309 286 0 0    !312 : Tee698_HxSrc
1 287 0 0      !313 : QSrc1_HxSrc
287 1 0 0      !314 : HxSrc_QSrc1
321 320 319 3  !315 : ValSrc
317 318 319 2  !316 : Tee723
288 316 0 0    !317 : Tee630_Tee723
316 300 0 0    !318 : Tee723_Tee675
315 316 0 0    !319 : Val719_Tee723
315 309 0 0    !320 : Val719_Tee698
291 315 0 0    !321 : Tee649_ValSrc
INPUTS 321! for Type 9351
MfrQSrc1 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 
0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 MfrQSnk60 0,0 0,0 
0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 
0,0 0,0 MfrQSnk85 0,0 0,0 0,0 0,0 MfrQSnk131 0,0 0,0 
0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 
0,0 0,0 0,0 0,0 MfrQSnk183 0,0 0,0 MfrQSnk191 0,0 0,0 
0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 
0,0 0,0 0,0 0,0 MfrQSnk225 0,0 0,0 0,0 0,0 0,0 0,0 
MfrQSnk243 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 MfrQSnk266 
0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 
MfrQSnk322 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 MfrQSnk335 
0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 
0,0 0,0 0,0 0,0 0,0 0,0 MfrQSnk358 0,0 0,0 0,0 0,0 
0,0 0,0 0,0 0,0 MfrQSnk375 0,0 0,0 0,0 0,0 0,0 
0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 
0,0 0,0 0,0 0,0 MfrQSnk417 0,0 0,0 0,0 0,0 0,0 0,0 
0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 
0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 MfrQSnk448 0,0 
0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 
0,0 0,0 MfrQSnk469 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 
0,0 0,0 0,0 0,0 0,0 0,0 MfrQSnk488 0,0 0,0 0,0 0,0 
0,0 0,0 0,0 0,0 0,0 0,0 MfrQSnk503 0,0 0,0 0,0 0,0 
0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 MfrQSnk524 0,0 
0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 MfrQSnk539 
0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 
0,0 0,0 0,0 0,0 MfrQSnk558 0,0 0,0 0,0 0,0 0,0 0,0 
MfrQSnk579 0,0 0,0 0,0 0,0 0,0 0,0 MfrQSnk586 0,0 0,0 
0,0 0,0 xFracValIceStore 0,0 0,0 0,0 0,0 0,0 0,0 0,0 
0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 
0,0 MfrPuByPass 0,0 0,0 0,0 0,0 MfrPuCirc 0,0 0,0 0,0 
0,0 0,0 0,0 xFracValSrc 0,0 0,0 0,0 0,0 0,0 0,0 
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 0 0 
0 
EQUATIONS 692	! Output up to three (A,B,C) mass flow rates of each component, positive = input/inlet, negative = output/outlet 
MQSrc1_A=[15,1] !Changed automatically
MQSrc1_B=[15,2] !Changed automatically
MSCnr4Cold_A=[15,4] !Changed automatically
MSCnr4Cold_B=[15,5] !Changed automatically
MSCnr4Hot_A=[15,7] !Changed automatically
MSCnr4Hot_B=[15,8] !Changed automatically
MDTee10Cold_A=[15,10] !Changed automatically
MDTee10Cold_B=[15,11] !Changed automatically
MDTee10Cold_C=[15,12] !Changed automatically
MDTee10Hot_A=[15,13] !Changed automatically
MDTee10Hot_B=[15,14] !Changed automatically
MDTee10Hot_C=[15,15] !Changed automatically
MSCnr16Cold_A=[15,16] !Changed automatically
MSCnr16Cold_B=[15,17] !Changed automatically
MSCnr16Hot_A=[15,19] !Changed automatically
MSCnr16Hot_B=[15,20] !Changed automatically
MDCnr20Cold_A=[15,22] !Changed automatically
MDCnr20Cold_B=[15,23] !Changed automatically
MDCnr20Hot_A=[15,25] !Changed automatically
MDCnr20Hot_B=[15,26] !Changed automatically
MTS_ACold_A=[15,28] !Changed automatically
MTS_ACold_B=[15,29] !Changed automatically
MTS_AHot_A=[15,31] !Changed automatically
MTS_AHot_B=[15,32] !Changed automatically
MTS_BCold_A=[15,34] !Changed automatically
MTS_BCold_B=[15,35] !Changed automatically
MTS_BHot_A=[15,37] !Changed automatically
MTS_BHot_B=[15,38] !Changed automatically
MDTee50Cold_A=[15,40] !Changed automatically
MDTee50Cold_B=[15,41] !Changed automatically
MDTee50Cold_C=[15,42] !Changed automatically
MDTee50Hot_A=[15,43] !Changed automatically
MDTee50Hot_B=[15,44] !Changed automatically
MDTee50Hot_C=[15,45] !Changed automatically
MSCnr55Cold_A=[15,46] !Changed automatically
MSCnr55Cold_B=[15,47] !Changed automatically
MSCnr55Hot_A=[15,49] !Changed automatically
MSCnr55Hot_B=[15,50] !Changed automatically
MSeitenarm_IICold_A=[15,52] !Changed automatically
MSeitenarm_IICold_B=[15,53] !Changed automatically
MSeitenarm_IIHot_A=[15,55] !Changed automatically
MSeitenarm_IIHot_B=[15,56] !Changed automatically
MQSnk60_A=[15,58] !Changed automatically
MQSnk60_B=[15,59] !Changed automatically
MDCnr65Cold_A=[15,61] !Changed automatically
MDCnr65Cold_B=[15,62] !Changed automatically
MDCnr65Hot_A=[15,64] !Changed automatically
MDCnr65Hot_B=[15,65] !Changed automatically
MDCnr68Cold_A=[15,67] !Changed automatically
MDCnr68Cold_B=[15,68] !Changed automatically
MDCnr68Hot_A=[15,70] !Changed automatically
MDCnr68Hot_B=[15,71] !Changed automatically
MDCnr71Cold_A=[15,73] !Changed automatically
MDCnr71Cold_B=[15,74] !Changed automatically
MDCnr71Hot_A=[15,76] !Changed automatically
MDCnr71Hot_B=[15,77] !Changed automatically
MDCnr74Cold_A=[15,79] !Changed automatically
MDCnr74Cold_B=[15,80] !Changed automatically
MDCnr74Hot_A=[15,82] !Changed automatically
MDCnr74Hot_B=[15,83] !Changed automatically
MTS_D_1Cold_A=[15,85] !Changed automatically
MTS_D_1Cold_B=[15,86] !Changed automatically
MTS_D_1Hot_A=[15,88] !Changed automatically
MTS_D_1Hot_B=[15,89] !Changed automatically
MTS_ECold_A=[15,91] !Changed automatically
MTS_ECold_B=[15,92] !Changed automatically
MTS_EHot_A=[15,94] !Changed automatically
MTS_EHot_B=[15,95] !Changed automatically
MSeitenarm_ICold_A=[15,97] !Changed automatically
MSeitenarm_ICold_B=[15,98] !Changed automatically
MSeitenarm_IHot_A=[15,100] !Changed automatically
MSeitenarm_IHot_B=[15,101] !Changed automatically
MQSnk85_A=[15,103] !Changed automatically
MQSnk85_B=[15,104] !Changed automatically
MDCnr110Cold_A=[15,106] !Changed automatically
MDCnr110Cold_B=[15,107] !Changed automatically
MDCnr110Hot_A=[15,109] !Changed automatically
MDCnr110Hot_B=[15,110] !Changed automatically
MSCnr126Cold_A=[15,112] !Changed automatically
MSCnr126Cold_B=[15,113] !Changed automatically
MSCnr126Hot_A=[15,115] !Changed automatically
MSCnr126Hot_B=[15,116] !Changed automatically
MQSnk131_A=[15,118] !Changed automatically
MQSnk131_B=[15,119] !Changed automatically
MSCnr55_QSnk60_A=[15,121] !Changed automatically
MSCnr55_QSnk60_B=[15,122] !Changed automatically
MQSnk60_SCnr55_A=[15,124] !Changed automatically
MQSnk60_SCnr55_B=[15,125] !Changed automatically
MSCnr126_QSnk131_A=[15,127] !Changed automatically
MSCnr126_QSnk131_B=[15,128] !Changed automatically
MQSnk131_SCnr126_A=[15,130] !Changed automatically
MQSnk131_SCnr126_B=[15,131] !Changed automatically
MSCnr16_QSnk85_A=[15,133] !Changed automatically
MSCnr16_QSnk85_B=[15,134] !Changed automatically
MQSnk85_SCnr16_A=[15,136] !Changed automatically
MQSnk85_SCnr16_B=[15,137] !Changed automatically
MDTee172Cold_A=[15,139] !Changed automatically
MDTee172Cold_B=[15,140] !Changed automatically
MDTee172Cold_C=[15,141] !Changed automatically
MDTee172Hot_A=[15,142] !Changed automatically
MDTee172Hot_B=[15,143] !Changed automatically
MDTee172Hot_C=[15,144] !Changed automatically
MTS_C_1Cold_A=[15,145] !Changed automatically
MTS_C_1Cold_B=[15,146] !Changed automatically
MTS_C_1Hot_A=[15,148] !Changed automatically
MTS_C_1Hot_B=[15,149] !Changed automatically
MTS_C_2Cold_A=[15,151] !Changed automatically
MTS_C_2Cold_B=[15,152] !Changed automatically
MTS_C_2Hot_A=[15,154] !Changed automatically
MTS_C_2Hot_B=[15,155] !Changed automatically
MSCnr178Cold_A=[15,157] !Changed automatically
MSCnr178Cold_B=[15,158] !Changed automatically
MSCnr178Hot_A=[15,160] !Changed automatically
MSCnr178Hot_B=[15,161] !Changed automatically
MTS_C_SNK_pipeCold_A=[15,163] !Changed automatically
MTS_C_SNK_pipeCold_B=[15,164] !Changed automatically
MTS_C_SNK_pipeHot_A=[15,166] !Changed automatically
MTS_C_SNK_pipeHot_B=[15,167] !Changed automatically
MQSnk183_A=[15,169] !Changed automatically
MQSnk183_B=[15,170] !Changed automatically
MSCnr178_QSnk183_A=[15,172] !Changed automatically
MSCnr178_QSnk183_B=[15,173] !Changed automatically
MQSnk183_SCnr178_A=[15,175] !Changed automatically
MQSnk183_SCnr178_B=[15,176] !Changed automatically
MQSnk191_A=[15,178] !Changed automatically
MQSnk191_B=[15,179] !Changed automatically
MDTee194Cold_A=[15,181] !Changed automatically
MDTee194Cold_B=[15,182] !Changed automatically
MDTee194Cold_C=[15,183] !Changed automatically
MDTee194Hot_A=[15,184] !Changed automatically
MDTee194Hot_B=[15,185] !Changed automatically
MDTee194Hot_C=[15,186] !Changed automatically
MTS_D_2_1Cold_A=[15,187] !Changed automatically
MTS_D_2_1Cold_B=[15,188] !Changed automatically
MTS_D_2_1Hot_A=[15,190] !Changed automatically
MTS_D_2_1Hot_B=[15,191] !Changed automatically
MTS_D_2_2Cold_A=[15,193] !Changed automatically
MTS_D_2_2Cold_B=[15,194] !Changed automatically
MTS_D_2_2Hot_A=[15,196] !Changed automatically
MTS_D_2_2Hot_B=[15,197] !Changed automatically
MSCnr200Cold_A=[15,199] !Changed automatically
MSCnr200Cold_B=[15,200] !Changed automatically
MSCnr200Hot_A=[15,202] !Changed automatically
MSCnr200Hot_B=[15,203] !Changed automatically
MTS_D_2_SNK_pipeCold_A=[15,205] !Changed automatically
MTS_D_2_SNK_pipeCold_B=[15,206] !Changed automatically
MTS_D_2_SNK_pipeHot_A=[15,208] !Changed automatically
MTS_D_2_SNK_pipeHot_B=[15,209] !Changed automatically
MDTee213Cold_A=[15,211] !Changed automatically
MDTee213Cold_B=[15,212] !Changed automatically
MDTee213Cold_C=[15,213] !Changed automatically
MDTee213Hot_A=[15,214] !Changed automatically
MDTee213Hot_B=[15,215] !Changed automatically
MDTee213Hot_C=[15,216] !Changed automatically
MSCnr220Cold_A=[15,217] !Changed automatically
MSCnr220Cold_B=[15,218] !Changed automatically
MSCnr220Hot_A=[15,220] !Changed automatically
MSCnr220Hot_B=[15,221] !Changed automatically
MTS_H_SNK_pipeCold_A=[15,223] !Changed automatically
MTS_H_SNK_pipeCold_B=[15,224] !Changed automatically
MTS_H_SNK_pipeHot_A=[15,226] !Changed automatically
MTS_H_SNK_pipeHot_B=[15,227] !Changed automatically
MQSnk225_A=[15,229] !Changed automatically
MQSnk225_B=[15,230] !Changed automatically
MDTee232Cold_A=[15,232] !Changed automatically
MDTee232Cold_B=[15,233] !Changed automatically
MDTee232Cold_C=[15,234] !Changed automatically
MDTee232Hot_A=[15,235] !Changed automatically
MDTee232Hot_B=[15,236] !Changed automatically
MDTee232Hot_C=[15,237] !Changed automatically
MSCnr238Cold_A=[15,238] !Changed automatically
MSCnr238Cold_B=[15,239] !Changed automatically
MSCnr238Hot_A=[15,241] !Changed automatically
MSCnr238Hot_B=[15,242] !Changed automatically
MTS_K_SNK_pipeCold_A=[15,244] !Changed automatically
MTS_K_SNK_pipeCold_B=[15,245] !Changed automatically
MTS_K_SNK_pipeHot_A=[15,247] !Changed automatically
MTS_K_SNK_pipeHot_B=[15,248] !Changed automatically
MQSnk243_A=[15,250] !Changed automatically
MQSnk243_B=[15,251] !Changed automatically
MSCnr238_QSnk243_A=[15,253] !Changed automatically
MSCnr238_QSnk243_B=[15,254] !Changed automatically
MQSnk243_SCnr238_A=[15,256] !Changed automatically
MQSnk243_SCnr238_B=[15,257] !Changed automatically
MDTee253Cold_A=[15,259] !Changed automatically
MDTee253Cold_B=[15,260] !Changed automatically
MDTee253Cold_C=[15,261] !Changed automatically
MDTee253Hot_A=[15,262] !Changed automatically
MDTee253Hot_B=[15,263] !Changed automatically
MDTee253Hot_C=[15,264] !Changed automatically
MSCnr261Cold_A=[15,265] !Changed automatically
MSCnr261Cold_B=[15,266] !Changed automatically
MSCnr261Hot_A=[15,268] !Changed automatically
MSCnr261Hot_B=[15,269] !Changed automatically
MSeitenarm_VICold_A=[15,271] !Changed automatically
MSeitenarm_VICold_B=[15,272] !Changed automatically
MSeitenarm_VIHot_A=[15,274] !Changed automatically
MSeitenarm_VIHot_B=[15,275] !Changed automatically
MQSnk266_A=[15,277] !Changed automatically
MQSnk266_B=[15,278] !Changed automatically
MSCnr200_QSnk191_A=[15,280] !Changed automatically
MSCnr200_QSnk191_B=[15,281] !Changed automatically
MQSnk191_SCnr200_A=[15,283] !Changed automatically
MQSnk191_SCnr200_B=[15,284] !Changed automatically
MSCnr220_QSnk225_A=[15,286] !Changed automatically
MSCnr220_QSnk225_B=[15,287] !Changed automatically
MQSnk225_SCnr220_A=[15,289] !Changed automatically
MQSnk225_SCnr220_B=[15,290] !Changed automatically
MSCnr261_QSnk266_A=[15,292] !Changed automatically
MSCnr261_QSnk266_B=[15,293] !Changed automatically
MQSnk266_SCnr261_A=[15,295] !Changed automatically
MQSnk266_SCnr261_B=[15,296] !Changed automatically
MDTee315Cold_A=[15,298] !Changed automatically
MDTee315Cold_B=[15,299] !Changed automatically
MDTee315Cold_C=[15,300] !Changed automatically
MDTee315Hot_A=[15,301] !Changed automatically
MDTee315Hot_B=[15,302] !Changed automatically
MDTee315Hot_C=[15,303] !Changed automatically
MDCnr319Cold_A=[15,304] !Changed automatically
MDCnr319Cold_B=[15,305] !Changed automatically
MDCnr319Hot_A=[15,307] !Changed automatically
MDCnr319Hot_B=[15,308] !Changed automatically
MQSnk322_A=[15,310] !Changed automatically
MQSnk322_B=[15,311] !Changed automatically
MTS_GCold_A=[15,313] !Changed automatically
MTS_GCold_B=[15,314] !Changed automatically
MTS_GHot_A=[15,316] !Changed automatically
MTS_GHot_B=[15,317] !Changed automatically
MTS_H_1Cold_A=[15,319] !Changed automatically
MTS_H_1Cold_B=[15,320] !Changed automatically
MTS_H_1Hot_A=[15,322] !Changed automatically
MTS_H_1Hot_B=[15,323] !Changed automatically
MDTee327Cold_A=[15,325] !Changed automatically
MDTee327Cold_B=[15,326] !Changed automatically
MDTee327Cold_C=[15,327] !Changed automatically
MDTee327Hot_A=[15,328] !Changed automatically
MDTee327Hot_B=[15,329] !Changed automatically
MDTee327Hot_C=[15,330] !Changed automatically
MSCnr331Cold_A=[15,331] !Changed automatically
MSCnr331Cold_B=[15,332] !Changed automatically
MSCnr331Hot_A=[15,334] !Changed automatically
MSCnr331Hot_B=[15,335] !Changed automatically
MQSnk335_A=[15,337] !Changed automatically
MQSnk335_B=[15,338] !Changed automatically
MSA_4_absch_1_1Cold_A=[15,340] !Changed automatically
MSA_4_absch_1_1Cold_B=[15,341] !Changed automatically
MSA_4_absch_1_1Hot_A=[15,343] !Changed automatically
MSA_4_absch_1_1Hot_B=[15,344] !Changed automatically
MSA_4_absch_1_SNKCold_A=[15,346] !Changed automatically
MSA_4_absch_1_SNKCold_B=[15,347] !Changed automatically
MSA_4_absch_1_SNKHot_A=[15,349] !Changed automatically
MSA_4_absch_1_SNKHot_B=[15,350] !Changed automatically
MSA_4_absch_1_2Cold_A=[15,352] !Changed automatically
MSA_4_absch_1_2Cold_B=[15,353] !Changed automatically
MSA_4_absch_1_2Hot_A=[15,355] !Changed automatically
MSA_4_absch_1_2Hot_B=[15,356] !Changed automatically
MDTee343Cold_A=[15,358] !Changed automatically
MDTee343Cold_B=[15,359] !Changed automatically
MDTee343Cold_C=[15,360] !Changed automatically
MDTee343Hot_A=[15,361] !Changed automatically
MDTee343Hot_B=[15,362] !Changed automatically
MDTee343Hot_C=[15,363] !Changed automatically
MDTee347Cold_A=[15,364] !Changed automatically
MDTee347Cold_B=[15,365] !Changed automatically
MDTee347Cold_C=[15,366] !Changed automatically
MDTee347Hot_A=[15,367] !Changed automatically
MDTee347Hot_B=[15,368] !Changed automatically
MDTee347Hot_C=[15,369] !Changed automatically
MSA_4_absch_2_1Cold_A=[15,370] !Changed automatically
MSA_4_absch_2_1Cold_B=[15,371] !Changed automatically
MSA_4_absch_2_1Hot_A=[15,373] !Changed automatically
MSA_4_absch_2_1Hot_B=[15,374] !Changed automatically
MSA_4_absch_2_2Cold_A=[15,376] !Changed automatically
MSA_4_absch_2_2Cold_B=[15,377] !Changed automatically
MSA_4_absch_2_2Hot_A=[15,379] !Changed automatically
MSA_4_absch_2_2Hot_B=[15,380] !Changed automatically
MSCnr353Cold_A=[15,382] !Changed automatically
MSCnr353Cold_B=[15,383] !Changed automatically
MSCnr353Hot_A=[15,385] !Changed automatically
MSCnr353Hot_B=[15,386] !Changed automatically
MQSnk358_A=[15,388] !Changed automatically
MQSnk358_B=[15,389] !Changed automatically
MSCnr363Cold_A=[15,391] !Changed automatically
MSCnr363Cold_B=[15,392] !Changed automatically
MSCnr363Hot_A=[15,394] !Changed automatically
MSCnr363Hot_B=[15,395] !Changed automatically
MSA_4_absch_3_RCold_A=[15,397] !Changed automatically
MSA_4_absch_3_RCold_B=[15,398] !Changed automatically
MSA_4_absch_3_RHot_A=[15,400] !Changed automatically
MSA_4_absch_3_RHot_B=[15,401] !Changed automatically
MSCnr370Cold_A=[15,403] !Changed automatically
MSCnr370Cold_B=[15,404] !Changed automatically
MSCnr370Hot_A=[15,406] !Changed automatically
MSCnr370Hot_B=[15,407] !Changed automatically
MSA_4_absch_3_LCold_A=[15,409] !Changed automatically
MSA_4_absch_3_LCold_B=[15,410] !Changed automatically
MSA_4_absch_3_LHot_A=[15,412] !Changed automatically
MSA_4_absch_3_LHot_B=[15,413] !Changed automatically
MQSnk375_A=[15,415] !Changed automatically
MQSnk375_B=[15,416] !Changed automatically
MSCnr331_QSnk335_A=[15,418] !Changed automatically
MSCnr331_QSnk335_B=[15,419] !Changed automatically
MQSnk335_SCnr331_A=[15,421] !Changed automatically
MQSnk335_SCnr331_B=[15,422] !Changed automatically
MSCnr353_QSnk358_A=[15,424] !Changed automatically
MSCnr353_QSnk358_B=[15,425] !Changed automatically
MQSnk358_SCnr353_A=[15,427] !Changed automatically
MQSnk358_SCnr353_B=[15,428] !Changed automatically
MSCnr363_QSnk322_A=[15,430] !Changed automatically
MSCnr363_QSnk322_B=[15,431] !Changed automatically
MQSnk322_SCnr363_A=[15,433] !Changed automatically
MQSnk322_SCnr363_B=[15,434] !Changed automatically
MSCnr370_QSnk375_A=[15,436] !Changed automatically
MSCnr370_QSnk375_B=[15,437] !Changed automatically
MQSnk375_SCnr370_A=[15,439] !Changed automatically
MQSnk375_SCnr370_B=[15,440] !Changed automatically
MSA_4_absch_2_SNKCold_A=[15,442] !Changed automatically
MSA_4_absch_2_SNKCold_B=[15,443] !Changed automatically
MSA_4_absch_2_SNKHot_A=[15,445] !Changed automatically
MSA_4_absch_2_SNKHot_B=[15,446] !Changed automatically
MDTee405Cold_A=[15,448] !Changed automatically
MDTee405Cold_B=[15,449] !Changed automatically
MDTee405Cold_C=[15,450] !Changed automatically
MDTee405Hot_A=[15,451] !Changed automatically
MDTee405Hot_B=[15,452] !Changed automatically
MDTee405Hot_C=[15,453] !Changed automatically
MTS_K_2Cold_A=[15,454] !Changed automatically
MTS_K_2Cold_B=[15,455] !Changed automatically
MTS_K_2Hot_A=[15,457] !Changed automatically
MTS_K_2Hot_B=[15,458] !Changed automatically
MSeitenarm_VIIICold_A=[15,460] !Changed automatically
MSeitenarm_VIIICold_B=[15,461] !Changed automatically
MSeitenarm_VIIIHot_A=[15,463] !Changed automatically
MSeitenarm_VIIIHot_B=[15,464] !Changed automatically
MSCnr412Cold_A=[15,466] !Changed automatically
MSCnr412Cold_B=[15,467] !Changed automatically
MSCnr412Hot_A=[15,469] !Changed automatically
MSCnr412Hot_B=[15,470] !Changed automatically
MSeitenarm_VIICold_A=[15,472] !Changed automatically
MSeitenarm_VIICold_B=[15,473] !Changed automatically
MSeitenarm_VIIHot_A=[15,475] !Changed automatically
MSeitenarm_VIIHot_B=[15,476] !Changed automatically
MQSnk417_A=[15,478] !Changed automatically
MQSnk417_B=[15,479] !Changed automatically
MSCnr412_QSnk417_A=[15,481] !Changed automatically
MSCnr412_QSnk417_B=[15,482] !Changed automatically
MQSnk417_SCnr412_A=[15,484] !Changed automatically
MQSnk417_SCnr412_B=[15,485] !Changed automatically
MDTee424Cold_A=[15,487] !Changed automatically
MDTee424Cold_B=[15,488] !Changed automatically
MDTee424Cold_C=[15,489] !Changed automatically
MDTee424Hot_A=[15,490] !Changed automatically
MDTee424Hot_B=[15,491] !Changed automatically
MDTee424Hot_C=[15,492] !Changed automatically
MTS_ICold_A=[15,493] !Changed automatically
MTS_ICold_B=[15,494] !Changed automatically
MTS_IHot_A=[15,496] !Changed automatically
MTS_IHot_B=[15,497] !Changed automatically
MTS_JCold_A=[15,499] !Changed automatically
MTS_JCold_B=[15,500] !Changed automatically
MTS_JHot_A=[15,502] !Changed automatically
MTS_JHot_B=[15,503] !Changed automatically
MDCnr430Cold_A=[15,505] !Changed automatically
MDCnr430Cold_B=[15,506] !Changed automatically
MDCnr430Hot_A=[15,508] !Changed automatically
MDCnr430Hot_B=[15,509] !Changed automatically
MSeitenarm_V_1_1Cold_A=[15,511] !Changed automatically
MSeitenarm_V_1_1Cold_B=[15,512] !Changed automatically
MSeitenarm_V_1_1Hot_A=[15,514] !Changed automatically
MSeitenarm_V_1_1Hot_B=[15,515] !Changed automatically
MDTee434Cold_A=[15,517] !Changed automatically
MDTee434Cold_B=[15,518] !Changed automatically
MDTee434Cold_C=[15,519] !Changed automatically
MDTee434Hot_A=[15,520] !Changed automatically
MDTee434Hot_B=[15,521] !Changed automatically
MDTee434Hot_C=[15,522] !Changed automatically
MSeitenarm_V_1_2_1Cold_A=[15,523] !Changed automatically
MSeitenarm_V_1_2_1Cold_B=[15,524] !Changed automatically
MSeitenarm_V_1_2_1Hot_A=[15,526] !Changed automatically
MSeitenarm_V_1_2_1Hot_B=[15,527] !Changed automatically
MDCnr439Cold_A=[15,529] !Changed automatically
MDCnr439Cold_B=[15,530] !Changed automatically
MDCnr439Hot_A=[15,532] !Changed automatically
MDCnr439Hot_B=[15,533] !Changed automatically
MSeitenarm_V_1_2_2Cold_A=[15,535] !Changed automatically
MSeitenarm_V_1_2_2Cold_B=[15,536] !Changed automatically
MSeitenarm_V_1_2_2Hot_A=[15,538] !Changed automatically
MSeitenarm_V_1_2_2Hot_B=[15,539] !Changed automatically
MSCnr443Cold_A=[15,541] !Changed automatically
MSCnr443Cold_B=[15,542] !Changed automatically
MSCnr443Hot_A=[15,544] !Changed automatically
MSCnr443Hot_B=[15,545] !Changed automatically
MSeitenarm_V_1_2_SNKCold_A=[15,547] !Changed automatically
MSeitenarm_V_1_2_SNKCold_B=[15,548] !Changed automatically
MSeitenarm_V_1_2_SNKHot_A=[15,550] !Changed automatically
MSeitenarm_V_1_2_SNKHot_B=[15,551] !Changed automatically
MQSnk448_A=[15,553] !Changed automatically
MQSnk448_B=[15,554] !Changed automatically
MSCnr443_QSnk448_A=[15,556] !Changed automatically
MSCnr443_QSnk448_B=[15,557] !Changed automatically
MQSnk448_SCnr443_A=[15,559] !Changed automatically
MQSnk448_SCnr443_B=[15,560] !Changed automatically
MDTee455Cold_A=[15,562] !Changed automatically
MDTee455Cold_B=[15,563] !Changed automatically
MDTee455Cold_C=[15,564] !Changed automatically
MDTee455Hot_A=[15,565] !Changed automatically
MDTee455Hot_B=[15,566] !Changed automatically
MDTee455Hot_C=[15,567] !Changed automatically
MDCnr459Cold_A=[15,568] !Changed automatically
MDCnr459Cold_B=[15,569] !Changed automatically
MDCnr459Hot_A=[15,571] !Changed automatically
MDCnr459Hot_B=[15,572] !Changed automatically
MSeitenarm_V_2_1Cold_A=[15,574] !Changed automatically
MSeitenarm_V_2_1Cold_B=[15,575] !Changed automatically
MSeitenarm_V_2_1Hot_A=[15,577] !Changed automatically
MSeitenarm_V_2_1Hot_B=[15,578] !Changed automatically
MSeitenarm_V_2_2Cold_A=[15,580] !Changed automatically
MSeitenarm_V_2_2Cold_B=[15,581] !Changed automatically
MSeitenarm_V_2_2Hot_A=[15,583] !Changed automatically
MSeitenarm_V_2_2Hot_B=[15,584] !Changed automatically
MSCnr464Cold_A=[15,586] !Changed automatically
MSCnr464Cold_B=[15,587] !Changed automatically
MSCnr464Hot_A=[15,589] !Changed automatically
MSCnr464Hot_B=[15,590] !Changed automatically
MSeitenarm_V_2_SNKCold_A=[15,592] !Changed automatically
MSeitenarm_V_2_SNKCold_B=[15,593] !Changed automatically
MSeitenarm_V_2_SNKHot_A=[15,595] !Changed automatically
MSeitenarm_V_2_SNKHot_B=[15,596] !Changed automatically
MQSnk469_A=[15,598] !Changed automatically
MQSnk469_B=[15,599] !Changed automatically
MSCnr464_QSnk469_A=[15,601] !Changed automatically
MSCnr464_QSnk469_B=[15,602] !Changed automatically
MQSnk469_SCnr464_A=[15,604] !Changed automatically
MQSnk469_SCnr464_B=[15,605] !Changed automatically
MDTee474Cold_A=[15,607] !Changed automatically
MDTee474Cold_B=[15,608] !Changed automatically
MDTee474Cold_C=[15,609] !Changed automatically
MDTee474Hot_A=[15,610] !Changed automatically
MDTee474Hot_B=[15,611] !Changed automatically
MDTee474Hot_C=[15,612] !Changed automatically
MSeitenarm_V_3_1Cold_A=[15,613] !Changed automatically
MSeitenarm_V_3_1Cold_B=[15,614] !Changed automatically
MSeitenarm_V_3_1Hot_A=[15,616] !Changed automatically
MSeitenarm_V_3_1Hot_B=[15,617] !Changed automatically
MDCnr479Cold_A=[15,619] !Changed automatically
MDCnr479Cold_B=[15,620] !Changed automatically
MDCnr479Hot_A=[15,622] !Changed automatically
MDCnr479Hot_B=[15,623] !Changed automatically
MSeitenarm_V_3_2Cold_A=[15,625] !Changed automatically
MSeitenarm_V_3_2Cold_B=[15,626] !Changed automatically
MSeitenarm_V_3_2Hot_A=[15,628] !Changed automatically
MSeitenarm_V_3_2Hot_B=[15,629] !Changed automatically
MSCnr483Cold_A=[15,631] !Changed automatically
MSCnr483Cold_B=[15,632] !Changed automatically
MSCnr483Hot_A=[15,634] !Changed automatically
MSCnr483Hot_B=[15,635] !Changed automatically
MSeitenarm_V_3_SNKCold_A=[15,637] !Changed automatically
MSeitenarm_V_3_SNKCold_B=[15,638] !Changed automatically
MSeitenarm_V_3_SNKHot_A=[15,640] !Changed automatically
MSeitenarm_V_3_SNKHot_B=[15,641] !Changed automatically
MQSnk488_A=[15,643] !Changed automatically
MQSnk488_B=[15,644] !Changed automatically
MSCnr483_QSnk488_A=[15,646] !Changed automatically
MSCnr483_QSnk488_B=[15,647] !Changed automatically
MQSnk488_SCnr483_A=[15,649] !Changed automatically
MQSnk488_SCnr483_B=[15,650] !Changed automatically
MDTee493Cold_A=[15,652] !Changed automatically
MDTee493Cold_B=[15,653] !Changed automatically
MDTee493Cold_C=[15,654] !Changed automatically
MDTee493Hot_A=[15,655] !Changed automatically
MDTee493Hot_B=[15,656] !Changed automatically
MDTee493Hot_C=[15,657] !Changed automatically
MSeitenarm_V_4_1Cold_A=[15,658] !Changed automatically
MSeitenarm_V_4_1Cold_B=[15,659] !Changed automatically
MSeitenarm_V_4_1Hot_A=[15,661] !Changed automatically
MSeitenarm_V_4_1Hot_B=[15,662] !Changed automatically
MSCnr498Cold_A=[15,664] !Changed automatically
MSCnr498Cold_B=[15,665] !Changed automatically
MSCnr498Hot_A=[15,667] !Changed automatically
MSCnr498Hot_B=[15,668] !Changed automatically
MU_1Cold_A=[15,670] !Changed automatically
MU_1Cold_B=[15,671] !Changed automatically
MU_1Hot_A=[15,673] !Changed automatically
MU_1Hot_B=[15,674] !Changed automatically
MQSnk503_A=[15,676] !Changed automatically
MQSnk503_B=[15,677] !Changed automatically
MSCnr498_QSnk503_A=[15,679] !Changed automatically
MSCnr498_QSnk503_B=[15,680] !Changed automatically
MQSnk503_SCnr498_A=[15,682] !Changed automatically
MQSnk503_SCnr498_B=[15,683] !Changed automatically
MDTee508Cold_A=[15,685] !Changed automatically
MDTee508Cold_B=[15,686] !Changed automatically
MDTee508Cold_C=[15,687] !Changed automatically
MDTee508Hot_A=[15,688] !Changed automatically
MDTee508Hot_B=[15,689] !Changed automatically
MDTee508Hot_C=[15,690] !Changed automatically
MDTee512Cold_A=[15,691] !Changed automatically
MDTee512Cold_B=[15,692] !Changed automatically
MDTee512Cold_C=[15,693] !Changed automatically
MDTee512Hot_A=[15,694] !Changed automatically
MDTee512Hot_B=[15,695] !Changed automatically
MDTee512Hot_C=[15,696] !Changed automatically
MDTee493_DTee512Cold_A=[15,697] !Changed automatically
MDTee493_DTee512Cold_B=[15,698] !Changed automatically
MDTee493_DTee512Hot_A=[15,700] !Changed automatically
MDTee493_DTee512Hot_B=[15,701] !Changed automatically
MSCnr517Cold_A=[15,703] !Changed automatically
MSCnr517Cold_B=[15,704] !Changed automatically
MSCnr517Hot_A=[15,706] !Changed automatically
MSCnr517Hot_B=[15,707] !Changed automatically
MU_2Cold_A=[15,709] !Changed automatically
MU_2Cold_B=[15,710] !Changed automatically
MU_2Hot_A=[15,712] !Changed automatically
MU_2Hot_B=[15,713] !Changed automatically
MQSnk524_A=[15,715] !Changed automatically
MQSnk524_B=[15,716] !Changed automatically
MSCnr517_QSnk524_A=[15,718] !Changed automatically
MSCnr517_QSnk524_B=[15,719] !Changed automatically
MQSnk524_SCnr517_A=[15,721] !Changed automatically
MQSnk524_SCnr517_B=[15,722] !Changed automatically
MDTee529Cold_A=[15,724] !Changed automatically
MDTee529Cold_B=[15,725] !Changed automatically
MDTee529Cold_C=[15,726] !Changed automatically
MDTee529Hot_A=[15,727] !Changed automatically
MDTee529Hot_B=[15,728] !Changed automatically
MDTee529Hot_C=[15,729] !Changed automatically
MSeitenarm_V_4_2Cold_A=[15,730] !Changed automatically
MSeitenarm_V_4_2Cold_B=[15,731] !Changed automatically
MSeitenarm_V_4_2Hot_A=[15,733] !Changed automatically
MSeitenarm_V_4_2Hot_B=[15,734] !Changed automatically
MSCnr534Cold_A=[15,736] !Changed automatically
MSCnr534Cold_B=[15,737] !Changed automatically
MSCnr534Hot_A=[15,739] !Changed automatically
MSCnr534Hot_B=[15,740] !Changed automatically
MSeitenarm_V_4_SNKCold_A=[15,742] !Changed automatically
MSeitenarm_V_4_SNKCold_B=[15,743] !Changed automatically
MSeitenarm_V_4_SNKHot_A=[15,745] !Changed automatically
MSeitenarm_V_4_SNKHot_B=[15,746] !Changed automatically
MQSnk539_A=[15,748] !Changed automatically
MQSnk539_B=[15,749] !Changed automatically
MSCnr534_QSnk539_A=[15,751] !Changed automatically
MSCnr534_QSnk539_B=[15,752] !Changed automatically
MQSnk539_SCnr534_A=[15,754] !Changed automatically
MQSnk539_SCnr534_B=[15,755] !Changed automatically
MDCnr544Cold_A=[15,757] !Changed automatically
MDCnr544Cold_B=[15,758] !Changed automatically
MDCnr544Hot_A=[15,760] !Changed automatically
MDCnr544Hot_B=[15,761] !Changed automatically
MSeitenarm_V_4_3Cold_A=[15,763] !Changed automatically
MSeitenarm_V_4_3Cold_B=[15,764] !Changed automatically
MSeitenarm_V_4_3Hot_A=[15,766] !Changed automatically
MSeitenarm_V_4_3Hot_B=[15,767] !Changed automatically
MDTee548Cold_A=[15,769] !Changed automatically
MDTee548Cold_B=[15,770] !Changed automatically
MDTee548Cold_C=[15,771] !Changed automatically
MDTee548Hot_A=[15,772] !Changed automatically
MDTee548Hot_B=[15,773] !Changed automatically
MDTee548Hot_C=[15,774] !Changed automatically
MSeitenarm_V_5_1Cold_A=[15,775] !Changed automatically
MSeitenarm_V_5_1Cold_B=[15,776] !Changed automatically
MSeitenarm_V_5_1Hot_A=[15,778] !Changed automatically
MSeitenarm_V_5_1Hot_B=[15,779] !Changed automatically
MSCnr553Cold_A=[15,781] !Changed automatically
MSCnr553Cold_B=[15,782] !Changed automatically
MSCnr553Hot_A=[15,784] !Changed automatically
MSCnr553Hot_B=[15,785] !Changed automatically
MSeitenarm_V_5_SNKCold_A=[15,787] !Changed automatically
MSeitenarm_V_5_SNKCold_B=[15,788] !Changed automatically
MSeitenarm_V_5_SNKHot_A=[15,790] !Changed automatically
MSeitenarm_V_5_SNKHot_B=[15,791] !Changed automatically
MQSnk558_A=[15,793] !Changed automatically
MQSnk558_B=[15,794] !Changed automatically
MSCnr553_QSnk558_A=[15,796] !Changed automatically
MSCnr553_QSnk558_B=[15,797] !Changed automatically
MQSnk558_SCnr553_A=[15,799] !Changed automatically
MQSnk558_SCnr553_B=[15,800] !Changed automatically
MSCnr567Cold_A=[15,802] !Changed automatically
MSCnr567Cold_B=[15,803] !Changed automatically
MSCnr567Hot_A=[15,805] !Changed automatically
MSCnr567Hot_B=[15,806] !Changed automatically
MSCnr571Cold_A=[15,808] !Changed automatically
MSCnr571Cold_B=[15,809] !Changed automatically
MSCnr571Hot_A=[15,811] !Changed automatically
MSCnr571Hot_B=[15,812] !Changed automatically
MQSnk579_A=[15,814] !Changed automatically
MQSnk579_B=[15,815] !Changed automatically
MSCnr571_QSnk579_A=[15,817] !Changed automatically
MSCnr571_QSnk579_B=[15,818] !Changed automatically
MQSnk579_SCnr571_A=[15,820] !Changed automatically
MQSnk579_SCnr571_B=[15,821] !Changed automatically
MSeitenarm_V_5_2Cold_A=[15,823] !Changed automatically
MSeitenarm_V_5_2Cold_B=[15,824] !Changed automatically
MSeitenarm_V_5_2Hot_A=[15,826] !Changed automatically
MSeitenarm_V_5_2Hot_B=[15,827] !Changed automatically
MU_3Cold_A=[15,829] !Changed automatically
MU_3Cold_B=[15,830] !Changed automatically
MU_3Hot_A=[15,832] !Changed automatically
MU_3Hot_B=[15,833] !Changed automatically
MQSnk586_A=[15,835] !Changed automatically
MQSnk586_B=[15,836] !Changed automatically
MSCnr567_QSnk586_A=[15,838] !Changed automatically
MSCnr567_QSnk586_B=[15,839] !Changed automatically
MQSnk586_SCnr567_A=[15,841] !Changed automatically
MQSnk586_SCnr567_B=[15,842] !Changed automatically
MSeitenarm_V_6Cold_A=[15,844] !Changed automatically
MSeitenarm_V_6Cold_B=[15,845] !Changed automatically
MSeitenarm_V_6Hot_A=[15,847] !Changed automatically
MSeitenarm_V_6Hot_B=[15,848] !Changed automatically
MValIceStore_A=[15,850] !Changed automatically
MValIceStore_B=[15,851] !Changed automatically
MValIceStore_C=[15,852] !Changed automatically
MIceStore_A=[15,853] !Changed automatically
MIceStore_B=[15,854] !Changed automatically
MHxSrcSide1_A=[15,856] !Changed automatically
MHxSrcSide1_B=[15,857] !Changed automatically
MHxSrcSide2_A=[15,859] !Changed automatically
MHxSrcSide2_B=[15,860] !Changed automatically
MTee630_A=[15,862] !Changed automatically
MTee630_B=[15,863] !Changed automatically
MTee630_C=[15,864] !Changed automatically
MHxSrc_Tee630_A=[15,865] !Changed automatically
MHxSrc_Tee630_B=[15,866] !Changed automatically
MValIceStore_IceStore_A=[15,868] !Changed automatically
MValIceStore_IceStore_B=[15,869] !Changed automatically
MTee649_A=[15,871] !Changed automatically
MTee649_B=[15,872] !Changed automatically
MTee649_C=[15,873] !Changed automatically
MIceStore_Tee649_A=[15,874] !Changed automatically
MIceStore_Tee649_B=[15,875] !Changed automatically
MValIceStore_Tee649_A=[15,877] !Changed automatically
MValIceStore_Tee649_B=[15,878] !Changed automatically
MTS_H_2Cold_A=[15,880] !Changed automatically
MTS_H_2Cold_B=[15,881] !Changed automatically
MTS_H_2Hot_A=[15,883] !Changed automatically
MTS_H_2Hot_B=[15,884] !Changed automatically
MTS_K_1Cold_A=[15,886] !Changed automatically
MTS_K_1Cold_B=[15,887] !Changed automatically
MTS_K_1Hot_A=[15,889] !Changed automatically
MTS_K_1Hot_B=[15,890] !Changed automatically
MTS_FCold_A=[15,892] !Changed automatically
MTS_FCold_B=[15,893] !Changed automatically
MTS_FHot_A=[15,895] !Changed automatically
MTS_FHot_B=[15,896] !Changed automatically
MTee675_A=[15,898] !Changed automatically
MTee675_B=[15,899] !Changed automatically
MTee675_C=[15,900] !Changed automatically
MTee679_A=[15,901] !Changed automatically
MTee679_B=[15,902] !Changed automatically
MTee679_C=[15,903] !Changed automatically
MTee675_SCnr4_A=[15,904] !Changed automatically
MTee675_SCnr4_B=[15,905] !Changed automatically
MPuByPass_A=[15,907] !Changed automatically
MPuByPass_B=[15,908] !Changed automatically
MTee675_Pump685_A=[15,910] !Changed automatically
MTee675_Pump685_B=[15,911] !Changed automatically
MPump685_Tee679_A=[15,913] !Changed automatically
MPump685_Tee679_B=[15,914] !Changed automatically
MSCnr4_Tee679_A=[15,916] !Changed automatically
MSCnr4_Tee679_B=[15,917] !Changed automatically
MTee679_ValIceStore_A=[15,919] !Changed automatically
MTee679_ValIceStore_B=[15,920] !Changed automatically
MPuCirc_A=[15,922] !Changed automatically
MPuCirc_B=[15,923] !Changed automatically
MTee698_A=[15,925] !Changed automatically
MTee698_B=[15,926] !Changed automatically
MTee698_C=[15,927] !Changed automatically
MTee630_PuCirc_A=[15,928] !Changed automatically
MTee630_PuCirc_B=[15,929] !Changed automatically
MPuCirc_Tee698_A=[15,931] !Changed automatically
MPuCirc_Tee698_B=[15,932] !Changed automatically
MTee698_HxSrc_A=[15,934] !Changed automatically
MTee698_HxSrc_B=[15,935] !Changed automatically
MQSrc1_HxSrc_A=[15,937] !Changed automatically
MQSrc1_HxSrc_B=[15,938] !Changed automatically
MHxSrc_QSrc1_A=[15,940] !Changed automatically
MHxSrc_QSrc1_B=[15,941] !Changed automatically
MValSrc_A=[15,943] !Changed automatically
MValSrc_B=[15,944] !Changed automatically
MValSrc_C=[15,945] !Changed automatically
MTee723_A=[15,946] !Changed automatically
MTee723_B=[15,947] !Changed automatically
MTee723_C=[15,948] !Changed automatically
MTee630_Tee723_A=[15,949] !Changed automatically
MTee630_Tee723_B=[15,950] !Changed automatically
MTee723_Tee675_A=[15,952] !Changed automatically
MTee723_Tee675_B=[15,953] !Changed automatically
MVal719_Tee723_A=[15,955] !Changed automatically
MVal719_Tee723_B=[15,956] !Changed automatically
MVal719_Tee698_A=[15,958] !Changed automatically
MVal719_Tee698_B=[15,959] !Changed automatically
MTee649_ValSrc_A=[15,961] !Changed automatically
MTee649_ValSrc_B=[15,962] !Changed automatically
EQUATIONS 4
FbrineRho = RHOBRI ! [kg/m^3]
FbrineCp = CPBRI_SI*0.001 ! [kJ/(kg*K)]
FwaterRho = RHOWAT ! [kg/m^3]
FwaterCp = CPWAT_SI*0.001 ! [kJ/(kg*K)]
EQUATIONS 48
Lloop4Rho = FwaterRho
Lloop4Cp = FwaterCp
Lloop3Rho = FwaterRho
Lloop3Cp = FwaterCp
Lloop2Rho = FwaterRho
Lloop2Cp = FwaterCp
Lloop5Rho = FwaterRho
Lloop5Cp = FwaterCp
Lloop8Rho = FwaterRho
Lloop8Cp = FwaterCp
Lloop6Rho = FwaterRho
Lloop6Cp = FwaterCp
Lloop7Rho = FwaterRho
Lloop7Cp = FwaterCp
Lloop9Rho = FwaterRho
Lloop9Cp = FwaterCp
Lloop10Rho = FwaterRho
Lloop10Cp = FwaterCp
Lloop11Rho = FwaterRho
Lloop11Cp = FwaterCp
Lloop12Rho = FwaterRho
Lloop12Cp = FwaterCp
Lloop13Rho = FwaterRho
Lloop13Cp = FwaterCp
Lloop14Rho = FwaterRho
Lloop14Cp = FwaterCp
Lloop15Rho = FwaterRho
Lloop15Cp = FwaterCp
Lloop16Rho = FwaterRho
Lloop16Cp = FwaterCp
Lloop17Rho = FwaterRho
Lloop17Cp = FwaterCp
Lloop18Rho = FwaterRho
Lloop18Cp = FwaterCp
Lloop19Rho = FwaterRho
Lloop19Cp = FwaterCp
Lloop20Rho = FwaterRho
Lloop20Cp = FwaterCp
Lloop21Rho = FwaterRho
Lloop21Cp = FwaterCp
Lloop22Rho = FwaterRho
Lloop22Cp = FwaterCp
Lloop23Rho = FwaterRho
Lloop23Cp = FwaterCp
Lloop1Rho = FwaterRho
Lloop1Cp = FwaterCp
Lloop25Rho = FbrineRho
Lloop25Cp = FbrineCp
UNIT 16 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MSCnr4Cold_A TTS_ACold TSCnr4_Tee679
0 dpTIniCold dpTIniCold
EQUATIONS 1
TSCnr4Cold = [16,1] !Changed automatically
UNIT 17 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MSCnr4Hot_A TTee675_SCnr4 TTS_AHot
0 spTIni spTIni
EQUATIONS 1
TSCnr4Hot = [17,1] !Changed automatically
UNIT 18 TYPE 929 !Changed automatically
INPUTS 6
MDTee10Cold_A
MDTee10Cold_B
MDTee10Cold_C
TTS_BCold
TTS_C_1Cold
TSeitenarm_ICold
0
0
0
dpTIniCold
dpTIniCold
dpTIniCold
EQUATIONS 1
TDTee10Cold = [18,1] !Changed automatically
UNIT 19 TYPE 929 !Changed automatically
INPUTS 6
MDTee10Hot_A
MDTee10Hot_B
MDTee10Hot_C
TTS_BHot
TTS_C_1Hot
TSeitenarm_IHot
0
0
0
dpTIniHot
dpTIniHot
dpTIniHot
EQUATIONS 1
TDTee10Hot = [19,1] !Changed automatically
UNIT 20 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MSCnr16Cold_A TSeitenarm_ICold TQSnk85_SCnr16
0 dpTIniCold dpTIniCold
EQUATIONS 1
TSCnr16Cold = [20,1] !Changed automatically
UNIT 21 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MSCnr16Hot_A TSCnr16_QSnk85 TSeitenarm_IHot
0 spTIni spTIni
EQUATIONS 1
TSCnr16Hot = [21,1] !Changed automatically
UNIT 22 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MDCnr20Cold_A TTS_BCold TTS_ACold
0 dpTIniCold dpTIniCold
EQUATIONS 1
TDCnr20Cold = [22,1] !Changed automatically
UNIT 23 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniHot
INPUTS 3
MDCnr20Hot_A TTS_AHot TTS_BHot
0 dpTIniHot dpTIniHot
EQUATIONS 1
TDCnr20Hot = [23,1] !Changed automatically
CONSTANTS 4
TS_A_Len = 135.0
TS_A_NrSlAx = INT(TS_A_Len*dpNrSlAxRef/dpLengthRef) + 1
TS_A_NrFlNds = dpNrFlNdsToNrSlAxRatio*TS_A_NrSlAx
TS_A_NrSlCirc = dpNrSlCirc
UNIT 24 TYPE 9511 !Changed automatically
PARAMETERS 36
TS_A_Len                        ! Length of buried pipe, m
dpDiamIn                                ! Inner diameter of pipes, m
dpDiamOut                               ! Outer diameter of pipes, m
dpLambda                                ! Thermal conductivity of pipe material, kJ/(h*m*K)
dpDepth                                 ! Buried pipe depth, m
dpDiamCase                              ! Diameter of casing material, m
dpLambdaFill                            ! Thermal conductivity of fill insulation, kJ/(h*m*K)
dpDistPtoP                              ! Center-to-center pipe spacing, m
dpLambdaGap                             ! Thermal conductivity of gap material, kJ/(h*m*K)
dpGapThick                              ! Gap thickness, m
dpRhoFlu                                ! Density of fluid, kg/m^3
dpLambdaFl                              ! Thermal conductivity of fluid, kJ/(h*m*K)
dpCpFl                                  ! Specific heat of fluid, kJ/(kg*K)
dpViscFl                                ! Viscosity of fluid, kg/(m*h)
dpTIniCold                              ! Initial fluid temperature - Pipe cold, deg C
dpTIniHot                               ! Initial fluid temperature - Pipe hot, deg C
dpLamdaSl                               ! Thermal conductivity of soil, kJ/(h*m*K)
dpRhoSl                                 ! Density of soil, kg/m^3
dpCpSl                                  ! Specific heat of soil, kJ/(kg*K)
TambAvg                                 ! Average surface temperature, deg C
dTambAmpl                               ! Amplitude of surface temperature, deg C
ddTcwOffset                             ! Days of minimum surface temperature
TS_A_NrFlNds                       ! Number of fluid nodes
dpNrSlRad                               ! Number of radial soil nodes
TS_A_NrSlAx                   ! Number of axial soil nodes
TS_A_NrSlCirc                ! Number of circumferential soil nodes
dpRadNdDist                             ! Radial distance of node 1, m
dpRadNdDist                             ! Radial distance of node 2, m
dpRadNdDist                             ! Radial distance of node 3, m
dpRadNdDist                             ! Radial distance of node 4, m
dpRadNdDist                             ! Radial distance of node 5, m
dpRadNdDist                             ! Radial distance of node 6, m
dpRadNdDist                             ! Radial distance of node 7, m
dpRadNdDist                             ! Radial distance of node 8, m
dpRadNdDist                             ! Radial distance of node 9, m
dpRadNdDist                             ! Radial distance of node 10, m
INPUTS 6
TDCnr20Cold ! Inlet fluid temperature - cold pipe, deg C
MTS_ACold_A ! Inlet fluid flow rate - cold pipe, kg/h
TSCnr4Cold ! ! Other side of pipe - cold pipe, deg C
TSCnr4Hot ! Inlet fluid temperature - hot pipe, deg C
MTS_AHot_A ! Inlet fluid flow rate - hot pipe, kg/h
TDCnr20Hot ! ! Other side of pipe - hot pipe, deg C
dpTIniCold
0
dpTIniCold
dpTIniHot
0
dpTIniHot
EQUATIONS 14
TTS_ACold = [24,1]   !Changed automatically
MTS_ACold = MTS_ACold_A  ! Outlet mass flow rate, kg/h
TTS_AHot = [24,3]   !Changed automatically
MTS_AHot = MTS_AHot_A  ! Outlet mass flow rate, kg/h
TS_AColdConv = [24,7]*-1*1/3600  !Changed automatically
TS_AColdInt = [24,9]*1/3600  !Changed automatically
TS_AColdDiss = [24,11]*1/3600  !Changed automatically
TS_AHotConv = [24,8]*-1*1/3600  !Changed automatically
TS_AHotInt = [24,10]*1/3600  !Changed automatically
TS_AHotDiss = [24,12]*1/3600  !Changed automatically
TS_AExch = [24,13]*1/3600  !Changed automatically
TS_AGrSl = [24,14]*1/3600  !Changed automatically
TS_ASlFf = [24,15]*1/3600  !Changed automatically
TS_ASlInt = [24,16]*1/3600  !Changed automatically
CONSTANTS 4
TS_B_Len = 75.0
TS_B_NrSlAx = INT(TS_B_Len*dpNrSlAxRef/dpLengthRef) + 1
TS_B_NrFlNds = dpNrFlNdsToNrSlAxRatio*TS_B_NrSlAx
TS_B_NrSlCirc = dpNrSlCirc
UNIT 25 TYPE 9511 !Changed automatically
PARAMETERS 36
TS_B_Len                        ! Length of buried pipe, m
dpDiamIn                                ! Inner diameter of pipes, m
dpDiamOut                               ! Outer diameter of pipes, m
dpLambda                                ! Thermal conductivity of pipe material, kJ/(h*m*K)
dpDepth                                 ! Buried pipe depth, m
dpDiamCase                              ! Diameter of casing material, m
dpLambdaFill                            ! Thermal conductivity of fill insulation, kJ/(h*m*K)
dpDistPtoP                              ! Center-to-center pipe spacing, m
dpLambdaGap                             ! Thermal conductivity of gap material, kJ/(h*m*K)
dpGapThick                              ! Gap thickness, m
dpRhoFlu                                ! Density of fluid, kg/m^3
dpLambdaFl                              ! Thermal conductivity of fluid, kJ/(h*m*K)
dpCpFl                                  ! Specific heat of fluid, kJ/(kg*K)
dpViscFl                                ! Viscosity of fluid, kg/(m*h)
dpTIniCold                              ! Initial fluid temperature - Pipe cold, deg C
dpTIniHot                               ! Initial fluid temperature - Pipe hot, deg C
dpLamdaSl                               ! Thermal conductivity of soil, kJ/(h*m*K)
dpRhoSl                                 ! Density of soil, kg/m^3
dpCpSl                                  ! Specific heat of soil, kJ/(kg*K)
TambAvg                                 ! Average surface temperature, deg C
dTambAmpl                               ! Amplitude of surface temperature, deg C
ddTcwOffset                             ! Days of minimum surface temperature
TS_B_NrFlNds                       ! Number of fluid nodes
dpNrSlRad                               ! Number of radial soil nodes
TS_B_NrSlAx                   ! Number of axial soil nodes
TS_B_NrSlCirc                ! Number of circumferential soil nodes
dpRadNdDist                             ! Radial distance of node 1, m
dpRadNdDist                             ! Radial distance of node 2, m
dpRadNdDist                             ! Radial distance of node 3, m
dpRadNdDist                             ! Radial distance of node 4, m
dpRadNdDist                             ! Radial distance of node 5, m
dpRadNdDist                             ! Radial distance of node 6, m
dpRadNdDist                             ! Radial distance of node 7, m
dpRadNdDist                             ! Radial distance of node 8, m
dpRadNdDist                             ! Radial distance of node 9, m
dpRadNdDist                             ! Radial distance of node 10, m
INPUTS 6
TDTee10Cold ! Inlet fluid temperature - cold pipe, deg C
MTS_BCold_A ! Inlet fluid flow rate - cold pipe, kg/h
TDCnr20Cold ! ! Other side of pipe - cold pipe, deg C
TDCnr20Hot ! Inlet fluid temperature - hot pipe, deg C
MTS_BHot_A ! Inlet fluid flow rate - hot pipe, kg/h
TDTee10Hot ! ! Other side of pipe - hot pipe, deg C
dpTIniCold
0
dpTIniCold
dpTIniHot
0
dpTIniHot
EQUATIONS 14
TTS_BCold = [25,1]   !Changed automatically
MTS_BCold = MTS_BCold_A  ! Outlet mass flow rate, kg/h
TTS_BHot = [25,3]   !Changed automatically
MTS_BHot = MTS_BHot_A  ! Outlet mass flow rate, kg/h
TS_BColdConv = [25,7]*-1*1/3600  !Changed automatically
TS_BColdInt = [25,9]*1/3600  !Changed automatically
TS_BColdDiss = [25,11]*1/3600  !Changed automatically
TS_BHotConv = [25,8]*-1*1/3600  !Changed automatically
TS_BHotInt = [25,10]*1/3600  !Changed automatically
TS_BHotDiss = [25,12]*1/3600  !Changed automatically
TS_BExch = [25,13]*1/3600  !Changed automatically
TS_BGrSl = [25,14]*1/3600  !Changed automatically
TS_BSlFf = [25,15]*1/3600  !Changed automatically
TS_BSlInt = [25,16]*1/3600  !Changed automatically
UNIT 26 TYPE 929 !Changed automatically
INPUTS 6
MDTee50Cold_A
MDTee50Cold_B
MDTee50Cold_C
TTS_D_1Cold
TTS_C_2Cold
TSeitenarm_IICold
0
0
0
dpTIniCold
dpTIniCold
dpTIniCold
EQUATIONS 1
TDTee50Cold = [26,1] !Changed automatically
UNIT 27 TYPE 929 !Changed automatically
INPUTS 6
MDTee50Hot_A
MDTee50Hot_B
MDTee50Hot_C
TTS_D_1Hot
TTS_C_2Hot
TSeitenarm_IIHot
0
0
0
dpTIniHot
dpTIniHot
dpTIniHot
EQUATIONS 1
TDTee50Hot = [27,1] !Changed automatically
UNIT 28 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MSCnr55Cold_A TSeitenarm_IICold TQSnk60_SCnr55
0 dpTIniCold dpTIniCold
EQUATIONS 1
TSCnr55Cold = [28,1] !Changed automatically
UNIT 29 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MSCnr55Hot_A TSCnr55_QSnk60 TSeitenarm_IIHot
0 spTIni spTIni
EQUATIONS 1
TSCnr55Hot = [29,1] !Changed automatically
CONSTANTS 4
Seitenarm_II_Len = 55.0
Seitenarm_II_NrSlAx = INT(Seitenarm_II_Len*dpNrSlAxRef/dpLengthRef) + 1
Seitenarm_II_NrFlNds = dpNrFlNdsToNrSlAxRatio*Seitenarm_II_NrSlAx
Seitenarm_II_NrSlCirc = dpNrSlCirc
UNIT 30 TYPE 9511 !Changed automatically
PARAMETERS 36
Seitenarm_II_Len                        ! Length of buried pipe, m
dpDiamIn                                ! Inner diameter of pipes, m
dpDiamOut                               ! Outer diameter of pipes, m
dpLambda                                ! Thermal conductivity of pipe material, kJ/(h*m*K)
dpDepth                                 ! Buried pipe depth, m
dpDiamCase                              ! Diameter of casing material, m
dpLambdaFill                            ! Thermal conductivity of fill insulation, kJ/(h*m*K)
dpDistPtoP                              ! Center-to-center pipe spacing, m
dpLambdaGap                             ! Thermal conductivity of gap material, kJ/(h*m*K)
dpGapThick                              ! Gap thickness, m
dpRhoFlu                                ! Density of fluid, kg/m^3
dpLambdaFl                              ! Thermal conductivity of fluid, kJ/(h*m*K)
dpCpFl                                  ! Specific heat of fluid, kJ/(kg*K)
dpViscFl                                ! Viscosity of fluid, kg/(m*h)
dpTIniCold                              ! Initial fluid temperature - Pipe cold, deg C
dpTIniHot                               ! Initial fluid temperature - Pipe hot, deg C
dpLamdaSl                               ! Thermal conductivity of soil, kJ/(h*m*K)
dpRhoSl                                 ! Density of soil, kg/m^3
dpCpSl                                  ! Specific heat of soil, kJ/(kg*K)
TambAvg                                 ! Average surface temperature, deg C
dTambAmpl                               ! Amplitude of surface temperature, deg C
ddTcwOffset                             ! Days of minimum surface temperature
Seitenarm_II_NrFlNds                       ! Number of fluid nodes
dpNrSlRad                               ! Number of radial soil nodes
Seitenarm_II_NrSlAx                   ! Number of axial soil nodes
Seitenarm_II_NrSlCirc                ! Number of circumferential soil nodes
dpRadNdDist                             ! Radial distance of node 1, m
dpRadNdDist                             ! Radial distance of node 2, m
dpRadNdDist                             ! Radial distance of node 3, m
dpRadNdDist                             ! Radial distance of node 4, m
dpRadNdDist                             ! Radial distance of node 5, m
dpRadNdDist                             ! Radial distance of node 6, m
dpRadNdDist                             ! Radial distance of node 7, m
dpRadNdDist                             ! Radial distance of node 8, m
dpRadNdDist                             ! Radial distance of node 9, m
dpRadNdDist                             ! Radial distance of node 10, m
INPUTS 6
TSCnr55Cold ! Inlet fluid temperature - cold pipe, deg C
MSeitenarm_IICold_A ! Inlet fluid flow rate - cold pipe, kg/h
TDTee50Cold ! ! Other side of pipe - cold pipe, deg C
TDTee50Hot ! Inlet fluid temperature - hot pipe, deg C
MSeitenarm_IIHot_A ! Inlet fluid flow rate - hot pipe, kg/h
TSCnr55Hot ! ! Other side of pipe - hot pipe, deg C
dpTIniCold
0
dpTIniCold
dpTIniHot
0
dpTIniHot
EQUATIONS 14
TSeitenarm_IICold = [30,1]   !Changed automatically
MSeitenarm_IICold = MSeitenarm_IICold_A  ! Outlet mass flow rate, kg/h
TSeitenarm_IIHot = [30,3]   !Changed automatically
MSeitenarm_IIHot = MSeitenarm_IIHot_A  ! Outlet mass flow rate, kg/h
Seitenarm_IIColdConv = [30,7]*-1*1/3600  !Changed automatically
Seitenarm_IIColdInt = [30,9]*1/3600  !Changed automatically
Seitenarm_IIColdDiss = [30,11]*1/3600  !Changed automatically
Seitenarm_IIHotConv = [30,8]*-1*1/3600  !Changed automatically
Seitenarm_IIHotInt = [30,10]*1/3600  !Changed automatically
Seitenarm_IIHotDiss = [30,12]*1/3600  !Changed automatically
Seitenarm_IIExch = [30,13]*1/3600  !Changed automatically
Seitenarm_IIGrSl = [30,14]*1/3600  !Changed automatically
Seitenarm_IISlFf = [30,15]*1/3600  !Changed automatically
Seitenarm_IISlInt = [30,16]*1/3600  !Changed automatically
UNIT 31 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MDCnr65Cold_A TTS_D_2_1Cold TTS_D_1Cold
0 dpTIniCold dpTIniCold
EQUATIONS 1
TDCnr65Cold = [31,1] !Changed automatically
UNIT 32 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniHot
INPUTS 3
MDCnr65Hot_A TTS_D_1Hot TTS_D_2_1Hot
0 dpTIniHot dpTIniHot
EQUATIONS 1
TDCnr65Hot = [32,1] !Changed automatically
UNIT 33 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MDCnr68Cold_A TTS_ECold TTS_D_2_2Cold
0 dpTIniCold dpTIniCold
EQUATIONS 1
TDCnr68Cold = [33,1] !Changed automatically
UNIT 34 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniHot
INPUTS 3
MDCnr68Hot_A TTS_D_2_2Hot TTS_EHot
0 dpTIniHot dpTIniHot
EQUATIONS 1
TDCnr68Hot = [34,1] !Changed automatically
UNIT 35 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MDCnr71Cold_A TTS_FCold TTS_ECold
0 dpTIniCold dpTIniCold
EQUATIONS 1
TDCnr71Cold = [35,1] !Changed automatically
UNIT 36 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniHot
INPUTS 3
MDCnr71Hot_A TTS_EHot TTS_FHot
0 dpTIniHot dpTIniHot
EQUATIONS 1
TDCnr71Hot = [36,1] !Changed automatically
UNIT 37 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MDCnr74Cold_A TTS_GCold TTS_FCold
0 dpTIniCold dpTIniCold
EQUATIONS 1
TDCnr74Cold = [37,1] !Changed automatically
UNIT 38 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniHot
INPUTS 3
MDCnr74Hot_A TTS_FHot TTS_GHot
0 dpTIniHot dpTIniHot
EQUATIONS 1
TDCnr74Hot = [38,1] !Changed automatically
CONSTANTS 4
TS_D_1_Len = 106.0
TS_D_1_NrSlAx = INT(TS_D_1_Len*dpNrSlAxRef/dpLengthRef) + 1
TS_D_1_NrFlNds = dpNrFlNdsToNrSlAxRatio*TS_D_1_NrSlAx
TS_D_1_NrSlCirc = dpNrSlCirc
UNIT 39 TYPE 9511 !Changed automatically
PARAMETERS 36
TS_D_1_Len                        ! Length of buried pipe, m
dpDiamIn                                ! Inner diameter of pipes, m
dpDiamOut                               ! Outer diameter of pipes, m
dpLambda                                ! Thermal conductivity of pipe material, kJ/(h*m*K)
dpDepth                                 ! Buried pipe depth, m
dpDiamCase                              ! Diameter of casing material, m
dpLambdaFill                            ! Thermal conductivity of fill insulation, kJ/(h*m*K)
dpDistPtoP                              ! Center-to-center pipe spacing, m
dpLambdaGap                             ! Thermal conductivity of gap material, kJ/(h*m*K)
dpGapThick                              ! Gap thickness, m
dpRhoFlu                                ! Density of fluid, kg/m^3
dpLambdaFl                              ! Thermal conductivity of fluid, kJ/(h*m*K)
dpCpFl                                  ! Specific heat of fluid, kJ/(kg*K)
dpViscFl                                ! Viscosity of fluid, kg/(m*h)
dpTIniCold                              ! Initial fluid temperature - Pipe cold, deg C
dpTIniHot                               ! Initial fluid temperature - Pipe hot, deg C
dpLamdaSl                               ! Thermal conductivity of soil, kJ/(h*m*K)
dpRhoSl                                 ! Density of soil, kg/m^3
dpCpSl                                  ! Specific heat of soil, kJ/(kg*K)
TambAvg                                 ! Average surface temperature, deg C
dTambAmpl                               ! Amplitude of surface temperature, deg C
ddTcwOffset                             ! Days of minimum surface temperature
TS_D_1_NrFlNds                       ! Number of fluid nodes
dpNrSlRad                               ! Number of radial soil nodes
TS_D_1_NrSlAx                   ! Number of axial soil nodes
TS_D_1_NrSlCirc                ! Number of circumferential soil nodes
dpRadNdDist                             ! Radial distance of node 1, m
dpRadNdDist                             ! Radial distance of node 2, m
dpRadNdDist                             ! Radial distance of node 3, m
dpRadNdDist                             ! Radial distance of node 4, m
dpRadNdDist                             ! Radial distance of node 5, m
dpRadNdDist                             ! Radial distance of node 6, m
dpRadNdDist                             ! Radial distance of node 7, m
dpRadNdDist                             ! Radial distance of node 8, m
dpRadNdDist                             ! Radial distance of node 9, m
dpRadNdDist                             ! Radial distance of node 10, m
INPUTS 6
TDCnr65Cold ! Inlet fluid temperature - cold pipe, deg C
MTS_D_1Cold_A ! Inlet fluid flow rate - cold pipe, kg/h
TDTee50Cold ! ! Other side of pipe - cold pipe, deg C
TDTee50Hot ! Inlet fluid temperature - hot pipe, deg C
MTS_D_1Hot_A ! Inlet fluid flow rate - hot pipe, kg/h
TDCnr65Hot ! ! Other side of pipe - hot pipe, deg C
dpTIniCold
0
dpTIniCold
dpTIniHot
0
dpTIniHot
EQUATIONS 14
TTS_D_1Cold = [39,1]   !Changed automatically
MTS_D_1Cold = MTS_D_1Cold_A  ! Outlet mass flow rate, kg/h
TTS_D_1Hot = [39,3]   !Changed automatically
MTS_D_1Hot = MTS_D_1Hot_A  ! Outlet mass flow rate, kg/h
TS_D_1ColdConv = [39,7]*-1*1/3600  !Changed automatically
TS_D_1ColdInt = [39,9]*1/3600  !Changed automatically
TS_D_1ColdDiss = [39,11]*1/3600  !Changed automatically
TS_D_1HotConv = [39,8]*-1*1/3600  !Changed automatically
TS_D_1HotInt = [39,10]*1/3600  !Changed automatically
TS_D_1HotDiss = [39,12]*1/3600  !Changed automatically
TS_D_1Exch = [39,13]*1/3600  !Changed automatically
TS_D_1GrSl = [39,14]*1/3600  !Changed automatically
TS_D_1SlFf = [39,15]*1/3600  !Changed automatically
TS_D_1SlInt = [39,16]*1/3600  !Changed automatically
CONSTANTS 4
TS_E_Len = 160.0
TS_E_NrSlAx = INT(TS_E_Len*dpNrSlAxRef/dpLengthRef) + 1
TS_E_NrFlNds = dpNrFlNdsToNrSlAxRatio*TS_E_NrSlAx
TS_E_NrSlCirc = dpNrSlCirc
UNIT 40 TYPE 9511 !Changed automatically
PARAMETERS 36
TS_E_Len                        ! Length of buried pipe, m
dpDiamIn                                ! Inner diameter of pipes, m
dpDiamOut                               ! Outer diameter of pipes, m
dpLambda                                ! Thermal conductivity of pipe material, kJ/(h*m*K)
dpDepth                                 ! Buried pipe depth, m
dpDiamCase                              ! Diameter of casing material, m
dpLambdaFill                            ! Thermal conductivity of fill insulation, kJ/(h*m*K)
dpDistPtoP                              ! Center-to-center pipe spacing, m
dpLambdaGap                             ! Thermal conductivity of gap material, kJ/(h*m*K)
dpGapThick                              ! Gap thickness, m
dpRhoFlu                                ! Density of fluid, kg/m^3
dpLambdaFl                              ! Thermal conductivity of fluid, kJ/(h*m*K)
dpCpFl                                  ! Specific heat of fluid, kJ/(kg*K)
dpViscFl                                ! Viscosity of fluid, kg/(m*h)
dpTIniCold                              ! Initial fluid temperature - Pipe cold, deg C
dpTIniHot                               ! Initial fluid temperature - Pipe hot, deg C
dpLamdaSl                               ! Thermal conductivity of soil, kJ/(h*m*K)
dpRhoSl                                 ! Density of soil, kg/m^3
dpCpSl                                  ! Specific heat of soil, kJ/(kg*K)
TambAvg                                 ! Average surface temperature, deg C
dTambAmpl                               ! Amplitude of surface temperature, deg C
ddTcwOffset                             ! Days of minimum surface temperature
TS_E_NrFlNds                       ! Number of fluid nodes
dpNrSlRad                               ! Number of radial soil nodes
TS_E_NrSlAx                   ! Number of axial soil nodes
TS_E_NrSlCirc                ! Number of circumferential soil nodes
dpRadNdDist                             ! Radial distance of node 1, m
dpRadNdDist                             ! Radial distance of node 2, m
dpRadNdDist                             ! Radial distance of node 3, m
dpRadNdDist                             ! Radial distance of node 4, m
dpRadNdDist                             ! Radial distance of node 5, m
dpRadNdDist                             ! Radial distance of node 6, m
dpRadNdDist                             ! Radial distance of node 7, m
dpRadNdDist                             ! Radial distance of node 8, m
dpRadNdDist                             ! Radial distance of node 9, m
dpRadNdDist                             ! Radial distance of node 10, m
INPUTS 6
TDCnr71Cold ! Inlet fluid temperature - cold pipe, deg C
MTS_ECold_A ! Inlet fluid flow rate - cold pipe, kg/h
TDCnr68Cold ! ! Other side of pipe - cold pipe, deg C
TDCnr68Hot ! Inlet fluid temperature - hot pipe, deg C
MTS_EHot_A ! Inlet fluid flow rate - hot pipe, kg/h
TDCnr71Hot ! ! Other side of pipe - hot pipe, deg C
dpTIniCold
0
dpTIniCold
dpTIniHot
0
dpTIniHot
EQUATIONS 14
TTS_ECold = [40,1]   !Changed automatically
MTS_ECold = MTS_ECold_A  ! Outlet mass flow rate, kg/h
TTS_EHot = [40,3]   !Changed automatically
MTS_EHot = MTS_EHot_A  ! Outlet mass flow rate, kg/h
TS_EColdConv = [40,7]*-1*1/3600  !Changed automatically
TS_EColdInt = [40,9]*1/3600  !Changed automatically
TS_EColdDiss = [40,11]*1/3600  !Changed automatically
TS_EHotConv = [40,8]*-1*1/3600  !Changed automatically
TS_EHotInt = [40,10]*1/3600  !Changed automatically
TS_EHotDiss = [40,12]*1/3600  !Changed automatically
TS_EExch = [40,13]*1/3600  !Changed automatically
TS_EGrSl = [40,14]*1/3600  !Changed automatically
TS_ESlFf = [40,15]*1/3600  !Changed automatically
TS_ESlInt = [40,16]*1/3600  !Changed automatically
CONSTANTS 4
Seitenarm_I_Len = 370.0
Seitenarm_I_NrSlAx = INT(Seitenarm_I_Len*dpNrSlAxRef/dpLengthRef) + 1
Seitenarm_I_NrFlNds = dpNrFlNdsToNrSlAxRatio*Seitenarm_I_NrSlAx
Seitenarm_I_NrSlCirc = dpNrSlCirc
UNIT 41 TYPE 9511 !Changed automatically
PARAMETERS 36
Seitenarm_I_Len                        ! Length of buried pipe, m
dpDiamIn                                ! Inner diameter of pipes, m
dpDiamOut                               ! Outer diameter of pipes, m
dpLambda                                ! Thermal conductivity of pipe material, kJ/(h*m*K)
dpDepth                                 ! Buried pipe depth, m
dpDiamCase                              ! Diameter of casing material, m
dpLambdaFill                            ! Thermal conductivity of fill insulation, kJ/(h*m*K)
dpDistPtoP                              ! Center-to-center pipe spacing, m
dpLambdaGap                             ! Thermal conductivity of gap material, kJ/(h*m*K)
dpGapThick                              ! Gap thickness, m
dpRhoFlu                                ! Density of fluid, kg/m^3
dpLambdaFl                              ! Thermal conductivity of fluid, kJ/(h*m*K)
dpCpFl                                  ! Specific heat of fluid, kJ/(kg*K)
dpViscFl                                ! Viscosity of fluid, kg/(m*h)
dpTIniCold                              ! Initial fluid temperature - Pipe cold, deg C
dpTIniHot                               ! Initial fluid temperature - Pipe hot, deg C
dpLamdaSl                               ! Thermal conductivity of soil, kJ/(h*m*K)
dpRhoSl                                 ! Density of soil, kg/m^3
dpCpSl                                  ! Specific heat of soil, kJ/(kg*K)
TambAvg                                 ! Average surface temperature, deg C
dTambAmpl                               ! Amplitude of surface temperature, deg C
ddTcwOffset                             ! Days of minimum surface temperature
Seitenarm_I_NrFlNds                       ! Number of fluid nodes
dpNrSlRad                               ! Number of radial soil nodes
Seitenarm_I_NrSlAx                   ! Number of axial soil nodes
Seitenarm_I_NrSlCirc                ! Number of circumferential soil nodes
dpRadNdDist                             ! Radial distance of node 1, m
dpRadNdDist                             ! Radial distance of node 2, m
dpRadNdDist                             ! Radial distance of node 3, m
dpRadNdDist                             ! Radial distance of node 4, m
dpRadNdDist                             ! Radial distance of node 5, m
dpRadNdDist                             ! Radial distance of node 6, m
dpRadNdDist                             ! Radial distance of node 7, m
dpRadNdDist                             ! Radial distance of node 8, m
dpRadNdDist                             ! Radial distance of node 9, m
dpRadNdDist                             ! Radial distance of node 10, m
INPUTS 6
TSCnr16Cold ! Inlet fluid temperature - cold pipe, deg C
MSeitenarm_ICold_A ! Inlet fluid flow rate - cold pipe, kg/h
TDTee10Cold ! ! Other side of pipe - cold pipe, deg C
TDTee10Hot ! Inlet fluid temperature - hot pipe, deg C
MSeitenarm_IHot_A ! Inlet fluid flow rate - hot pipe, kg/h
TSCnr16Hot ! ! Other side of pipe - hot pipe, deg C
dpTIniCold
0
dpTIniCold
dpTIniHot
0
dpTIniHot
EQUATIONS 14
TSeitenarm_ICold = [41,1]   !Changed automatically
MSeitenarm_ICold = MSeitenarm_ICold_A  ! Outlet mass flow rate, kg/h
TSeitenarm_IHot = [41,3]   !Changed automatically
MSeitenarm_IHot = MSeitenarm_IHot_A  ! Outlet mass flow rate, kg/h
Seitenarm_IColdConv = [41,7]*-1*1/3600  !Changed automatically
Seitenarm_IColdInt = [41,9]*1/3600  !Changed automatically
Seitenarm_IColdDiss = [41,11]*1/3600  !Changed automatically
Seitenarm_IHotConv = [41,8]*-1*1/3600  !Changed automatically
Seitenarm_IHotInt = [41,10]*1/3600  !Changed automatically
Seitenarm_IHotDiss = [41,12]*1/3600  !Changed automatically
Seitenarm_IExch = [41,13]*1/3600  !Changed automatically
Seitenarm_IGrSl = [41,14]*1/3600  !Changed automatically
Seitenarm_ISlFf = [41,15]*1/3600  !Changed automatically
Seitenarm_ISlInt = [41,16]*1/3600  !Changed automatically
UNIT 42 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MDCnr110Cold_A TTS_ICold TTS_H_2Cold
0 dpTIniCold dpTIniCold
EQUATIONS 1
TDCnr110Cold = [42,1] !Changed automatically
UNIT 43 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniHot
INPUTS 3
MDCnr110Hot_A TTS_H_2Hot TTS_IHot
0 dpTIniHot dpTIniHot
EQUATIONS 1
TDCnr110Hot = [43,1] !Changed automatically
UNIT 44 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MSCnr126Cold_A TSeitenarm_VIIICold TQSnk131_SCnr126
0 dpTIniCold dpTIniCold
EQUATIONS 1
TSCnr126Cold = [44,1] !Changed automatically
UNIT 45 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MSCnr126Hot_A TSCnr126_QSnk131 TSeitenarm_VIIIHot
0 spTIni spTIni
EQUATIONS 1
TSCnr126Hot = [45,1] !Changed automatically
UNIT 46 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MSCnr55_QSnk60_A TSCnr55Hot TQSnk60H
0 spTIni spTIni
EQUATIONS 2
TSCnr55_QSnk60 = [46,1] !Changed automatically
MSCnr55_QSnk60 = MSCnr55_QSnk60_A
UNIT 47 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MQSnk60_SCnr55_A TQSnk60H TSCnr55Cold
0 spTIni spTIni
EQUATIONS 2
TQSnk60_SCnr55 = [47,1] !Changed automatically
MQSnk60_SCnr55 = MQSnk60_SCnr55_A
UNIT 48 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MSCnr126_QSnk131_A TSCnr126Hot TQSnk131H
0 spTIni spTIni
EQUATIONS 2
TSCnr126_QSnk131 = [48,1] !Changed automatically
MSCnr126_QSnk131 = MSCnr126_QSnk131_A
UNIT 49 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MQSnk131_SCnr126_A TQSnk131H TSCnr126Cold
0 spTIni spTIni
EQUATIONS 2
TQSnk131_SCnr126 = [49,1] !Changed automatically
MQSnk131_SCnr126 = MQSnk131_SCnr126_A
UNIT 50 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MSCnr16_QSnk85_A TSCnr16Hot TQSnk85H
0 spTIni spTIni
EQUATIONS 2
TSCnr16_QSnk85 = [50,1] !Changed automatically
MSCnr16_QSnk85 = MSCnr16_QSnk85_A
UNIT 51 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MQSnk85_SCnr16_A TQSnk85H TSCnr16Cold
0 spTIni spTIni
EQUATIONS 2
TQSnk85_SCnr16 = [51,1] !Changed automatically
MQSnk85_SCnr16 = MQSnk85_SCnr16_A
UNIT 52 TYPE 929 !Changed automatically
INPUTS 6
MDTee172Cold_A
MDTee172Cold_B
MDTee172Cold_C
TTS_C_2Cold
TTS_C_1Cold
TTS_C_SNK_pipeCold
0
0
0
dpTIniCold
dpTIniCold
dpTIniCold
EQUATIONS 1
TDTee172Cold = [52,1] !Changed automatically
UNIT 53 TYPE 929 !Changed automatically
INPUTS 6
MDTee172Hot_A
MDTee172Hot_B
MDTee172Hot_C
TTS_C_2Hot
TTS_C_1Hot
TTS_C_SNK_pipeHot
0
0
0
dpTIniHot
dpTIniHot
dpTIniHot
EQUATIONS 1
TDTee172Hot = [53,1] !Changed automatically
CONSTANTS 4
TS_C_1_Len = 52.5
TS_C_1_NrSlAx = INT(TS_C_1_Len*dpNrSlAxRef/dpLengthRef) + 1
TS_C_1_NrFlNds = dpNrFlNdsToNrSlAxRatio*TS_C_1_NrSlAx
TS_C_1_NrSlCirc = dpNrSlCirc
UNIT 54 TYPE 9511 !Changed automatically
PARAMETERS 36
TS_C_1_Len                        ! Length of buried pipe, m
dpDiamIn                                ! Inner diameter of pipes, m
dpDiamOut                               ! Outer diameter of pipes, m
dpLambda                                ! Thermal conductivity of pipe material, kJ/(h*m*K)
dpDepth                                 ! Buried pipe depth, m
dpDiamCase                              ! Diameter of casing material, m
dpLambdaFill                            ! Thermal conductivity of fill insulation, kJ/(h*m*K)
dpDistPtoP                              ! Center-to-center pipe spacing, m
dpLambdaGap                             ! Thermal conductivity of gap material, kJ/(h*m*K)
dpGapThick                              ! Gap thickness, m
dpRhoFlu                                ! Density of fluid, kg/m^3
dpLambdaFl                              ! Thermal conductivity of fluid, kJ/(h*m*K)
dpCpFl                                  ! Specific heat of fluid, kJ/(kg*K)
dpViscFl                                ! Viscosity of fluid, kg/(m*h)
dpTIniCold                              ! Initial fluid temperature - Pipe cold, deg C
dpTIniHot                               ! Initial fluid temperature - Pipe hot, deg C
dpLamdaSl                               ! Thermal conductivity of soil, kJ/(h*m*K)
dpRhoSl                                 ! Density of soil, kg/m^3
dpCpSl                                  ! Specific heat of soil, kJ/(kg*K)
TambAvg                                 ! Average surface temperature, deg C
dTambAmpl                               ! Amplitude of surface temperature, deg C
ddTcwOffset                             ! Days of minimum surface temperature
TS_C_1_NrFlNds                       ! Number of fluid nodes
dpNrSlRad                               ! Number of radial soil nodes
TS_C_1_NrSlAx                   ! Number of axial soil nodes
TS_C_1_NrSlCirc                ! Number of circumferential soil nodes
dpRadNdDist                             ! Radial distance of node 1, m
dpRadNdDist                             ! Radial distance of node 2, m
dpRadNdDist                             ! Radial distance of node 3, m
dpRadNdDist                             ! Radial distance of node 4, m
dpRadNdDist                             ! Radial distance of node 5, m
dpRadNdDist                             ! Radial distance of node 6, m
dpRadNdDist                             ! Radial distance of node 7, m
dpRadNdDist                             ! Radial distance of node 8, m
dpRadNdDist                             ! Radial distance of node 9, m
dpRadNdDist                             ! Radial distance of node 10, m
INPUTS 6
TDTee172Cold ! Inlet fluid temperature - cold pipe, deg C
MTS_C_1Cold_A ! Inlet fluid flow rate - cold pipe, kg/h
TDTee10Cold ! ! Other side of pipe - cold pipe, deg C
TDTee10Hot ! Inlet fluid temperature - hot pipe, deg C
MTS_C_1Hot_A ! Inlet fluid flow rate - hot pipe, kg/h
TDTee172Hot ! ! Other side of pipe - hot pipe, deg C
dpTIniCold
0
dpTIniCold
dpTIniHot
0
dpTIniHot
EQUATIONS 14
TTS_C_1Cold = [54,1]   !Changed automatically
MTS_C_1Cold = MTS_C_1Cold_A  ! Outlet mass flow rate, kg/h
TTS_C_1Hot = [54,3]   !Changed automatically
MTS_C_1Hot = MTS_C_1Hot_A  ! Outlet mass flow rate, kg/h
TS_C_1ColdConv = [54,7]*-1*1/3600  !Changed automatically
TS_C_1ColdInt = [54,9]*1/3600  !Changed automatically
TS_C_1ColdDiss = [54,11]*1/3600  !Changed automatically
TS_C_1HotConv = [54,8]*-1*1/3600  !Changed automatically
TS_C_1HotInt = [54,10]*1/3600  !Changed automatically
TS_C_1HotDiss = [54,12]*1/3600  !Changed automatically
TS_C_1Exch = [54,13]*1/3600  !Changed automatically
TS_C_1GrSl = [54,14]*1/3600  !Changed automatically
TS_C_1SlFf = [54,15]*1/3600  !Changed automatically
TS_C_1SlInt = [54,16]*1/3600  !Changed automatically
CONSTANTS 4
TS_C_2_Len = 52.5
TS_C_2_NrSlAx = INT(TS_C_2_Len*dpNrSlAxRef/dpLengthRef) + 1
TS_C_2_NrFlNds = dpNrFlNdsToNrSlAxRatio*TS_C_2_NrSlAx
TS_C_2_NrSlCirc = dpNrSlCirc
UNIT 55 TYPE 9511 !Changed automatically
PARAMETERS 36
TS_C_2_Len                        ! Length of buried pipe, m
dpDiamIn                                ! Inner diameter of pipes, m
dpDiamOut                               ! Outer diameter of pipes, m
dpLambda                                ! Thermal conductivity of pipe material, kJ/(h*m*K)
dpDepth                                 ! Buried pipe depth, m
dpDiamCase                              ! Diameter of casing material, m
dpLambdaFill                            ! Thermal conductivity of fill insulation, kJ/(h*m*K)
dpDistPtoP                              ! Center-to-center pipe spacing, m
dpLambdaGap                             ! Thermal conductivity of gap material, kJ/(h*m*K)
dpGapThick                              ! Gap thickness, m
dpRhoFlu                                ! Density of fluid, kg/m^3
dpLambdaFl                              ! Thermal conductivity of fluid, kJ/(h*m*K)
dpCpFl                                  ! Specific heat of fluid, kJ/(kg*K)
dpViscFl                                ! Viscosity of fluid, kg/(m*h)
dpTIniCold                              ! Initial fluid temperature - Pipe cold, deg C
dpTIniHot                               ! Initial fluid temperature - Pipe hot, deg C
dpLamdaSl                               ! Thermal conductivity of soil, kJ/(h*m*K)
dpRhoSl                                 ! Density of soil, kg/m^3
dpCpSl                                  ! Specific heat of soil, kJ/(kg*K)
TambAvg                                 ! Average surface temperature, deg C
dTambAmpl                               ! Amplitude of surface temperature, deg C
ddTcwOffset                             ! Days of minimum surface temperature
TS_C_2_NrFlNds                       ! Number of fluid nodes
dpNrSlRad                               ! Number of radial soil nodes
TS_C_2_NrSlAx                   ! Number of axial soil nodes
TS_C_2_NrSlCirc                ! Number of circumferential soil nodes
dpRadNdDist                             ! Radial distance of node 1, m
dpRadNdDist                             ! Radial distance of node 2, m
dpRadNdDist                             ! Radial distance of node 3, m
dpRadNdDist                             ! Radial distance of node 4, m
dpRadNdDist                             ! Radial distance of node 5, m
dpRadNdDist                             ! Radial distance of node 6, m
dpRadNdDist                             ! Radial distance of node 7, m
dpRadNdDist                             ! Radial distance of node 8, m
dpRadNdDist                             ! Radial distance of node 9, m
dpRadNdDist                             ! Radial distance of node 10, m
INPUTS 6
TDTee50Cold ! Inlet fluid temperature - cold pipe, deg C
MTS_C_2Cold_A ! Inlet fluid flow rate - cold pipe, kg/h
TDTee172Cold ! ! Other side of pipe - cold pipe, deg C
TDTee172Hot ! Inlet fluid temperature - hot pipe, deg C
MTS_C_2Hot_A ! Inlet fluid flow rate - hot pipe, kg/h
TDTee50Hot ! ! Other side of pipe - hot pipe, deg C
dpTIniCold
0
dpTIniCold
dpTIniHot
0
dpTIniHot
EQUATIONS 14
TTS_C_2Cold = [55,1]   !Changed automatically
MTS_C_2Cold = MTS_C_2Cold_A  ! Outlet mass flow rate, kg/h
TTS_C_2Hot = [55,3]   !Changed automatically
MTS_C_2Hot = MTS_C_2Hot_A  ! Outlet mass flow rate, kg/h
TS_C_2ColdConv = [55,7]*-1*1/3600  !Changed automatically
TS_C_2ColdInt = [55,9]*1/3600  !Changed automatically
TS_C_2ColdDiss = [55,11]*1/3600  !Changed automatically
TS_C_2HotConv = [55,8]*-1*1/3600  !Changed automatically
TS_C_2HotInt = [55,10]*1/3600  !Changed automatically
TS_C_2HotDiss = [55,12]*1/3600  !Changed automatically
TS_C_2Exch = [55,13]*1/3600  !Changed automatically
TS_C_2GrSl = [55,14]*1/3600  !Changed automatically
TS_C_2SlFf = [55,15]*1/3600  !Changed automatically
TS_C_2SlInt = [55,16]*1/3600  !Changed automatically
UNIT 56 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MSCnr178Cold_A TTS_C_SNK_pipeCold TQSnk183_SCnr178
0 dpTIniCold dpTIniCold
EQUATIONS 1
TSCnr178Cold = [56,1] !Changed automatically
UNIT 57 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MSCnr178Hot_A TSCnr178_QSnk183 TTS_C_SNK_pipeHot
0 spTIni spTIni
EQUATIONS 1
TSCnr178Hot = [57,1] !Changed automatically
UNIT 58 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MTS_C_SNK_pipeCold_A TSCnr178Cold TDTee172Cold
0 dpTIniCold dpTIniCold
EQUATIONS 2
TTS_C_SNK_pipeCold = [58,1] !Changed automatically
MTS_C_SNK_pipeCold = MTS_C_SNK_pipeCold_A
UNIT 59 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniHot
INPUTS 3
MTS_C_SNK_pipeHot_A TDTee172Hot TSCnr178Hot
0 dpTIniHot dpTIniHot
EQUATIONS 2
TTS_C_SNK_pipeHot = [59,1] !Changed automatically
MTS_C_SNK_pipeHot = MTS_C_SNK_pipeHot_A
UNIT 60 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MSCnr178_QSnk183_A TSCnr178Hot TQSnk183H
0 spTIni spTIni
EQUATIONS 2
TSCnr178_QSnk183 = [60,1] !Changed automatically
MSCnr178_QSnk183 = MSCnr178_QSnk183_A
UNIT 61 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MQSnk183_SCnr178_A TQSnk183H TSCnr178Cold
0 spTIni spTIni
EQUATIONS 2
TQSnk183_SCnr178 = [61,1] !Changed automatically
MQSnk183_SCnr178 = MQSnk183_SCnr178_A
UNIT 62 TYPE 929 !Changed automatically
INPUTS 6
MDTee194Cold_A
MDTee194Cold_B
MDTee194Cold_C
TTS_D_2_1Cold
TTS_D_2_2Cold
TTS_D_2_SNK_pipeCold
0
0
0
dpTIniCold
dpTIniCold
dpTIniCold
EQUATIONS 1
TDTee194Cold = [62,1] !Changed automatically
UNIT 63 TYPE 929 !Changed automatically
INPUTS 6
MDTee194Hot_A
MDTee194Hot_B
MDTee194Hot_C
TTS_D_2_1Hot
TTS_D_2_2Hot
TTS_D_2_SNK_pipeHot
0
0
0
dpTIniHot
dpTIniHot
dpTIniHot
EQUATIONS 1
TDTee194Hot = [63,1] !Changed automatically
CONSTANTS 4
TS_D_2_1_Len = 60.0
TS_D_2_1_NrSlAx = INT(TS_D_2_1_Len*dpNrSlAxRef/dpLengthRef) + 1
TS_D_2_1_NrFlNds = dpNrFlNdsToNrSlAxRatio*TS_D_2_1_NrSlAx
TS_D_2_1_NrSlCirc = dpNrSlCirc
UNIT 64 TYPE 9511 !Changed automatically
PARAMETERS 36
TS_D_2_1_Len                        ! Length of buried pipe, m
dpDiamIn                                ! Inner diameter of pipes, m
dpDiamOut                               ! Outer diameter of pipes, m
dpLambda                                ! Thermal conductivity of pipe material, kJ/(h*m*K)
dpDepth                                 ! Buried pipe depth, m
dpDiamCase                              ! Diameter of casing material, m
dpLambdaFill                            ! Thermal conductivity of fill insulation, kJ/(h*m*K)
dpDistPtoP                              ! Center-to-center pipe spacing, m
dpLambdaGap                             ! Thermal conductivity of gap material, kJ/(h*m*K)
dpGapThick                              ! Gap thickness, m
dpRhoFlu                                ! Density of fluid, kg/m^3
dpLambdaFl                              ! Thermal conductivity of fluid, kJ/(h*m*K)
dpCpFl                                  ! Specific heat of fluid, kJ/(kg*K)
dpViscFl                                ! Viscosity of fluid, kg/(m*h)
dpTIniCold                              ! Initial fluid temperature - Pipe cold, deg C
dpTIniHot                               ! Initial fluid temperature - Pipe hot, deg C
dpLamdaSl                               ! Thermal conductivity of soil, kJ/(h*m*K)
dpRhoSl                                 ! Density of soil, kg/m^3
dpCpSl                                  ! Specific heat of soil, kJ/(kg*K)
TambAvg                                 ! Average surface temperature, deg C
dTambAmpl                               ! Amplitude of surface temperature, deg C
ddTcwOffset                             ! Days of minimum surface temperature
TS_D_2_1_NrFlNds                       ! Number of fluid nodes
dpNrSlRad                               ! Number of radial soil nodes
TS_D_2_1_NrSlAx                   ! Number of axial soil nodes
TS_D_2_1_NrSlCirc                ! Number of circumferential soil nodes
dpRadNdDist                             ! Radial distance of node 1, m
dpRadNdDist                             ! Radial distance of node 2, m
dpRadNdDist                             ! Radial distance of node 3, m
dpRadNdDist                             ! Radial distance of node 4, m
dpRadNdDist                             ! Radial distance of node 5, m
dpRadNdDist                             ! Radial distance of node 6, m
dpRadNdDist                             ! Radial distance of node 7, m
dpRadNdDist                             ! Radial distance of node 8, m
dpRadNdDist                             ! Radial distance of node 9, m
dpRadNdDist                             ! Radial distance of node 10, m
INPUTS 6
TDTee194Cold ! Inlet fluid temperature - cold pipe, deg C
MTS_D_2_1Cold_A ! Inlet fluid flow rate - cold pipe, kg/h
TDCnr65Cold ! ! Other side of pipe - cold pipe, deg C
TDCnr65Hot ! Inlet fluid temperature - hot pipe, deg C
MTS_D_2_1Hot_A ! Inlet fluid flow rate - hot pipe, kg/h
TDTee194Hot ! ! Other side of pipe - hot pipe, deg C
dpTIniCold
0
dpTIniCold
dpTIniHot
0
dpTIniHot
EQUATIONS 14
TTS_D_2_1Cold = [64,1]   !Changed automatically
MTS_D_2_1Cold = MTS_D_2_1Cold_A  ! Outlet mass flow rate, kg/h
TTS_D_2_1Hot = [64,3]   !Changed automatically
MTS_D_2_1Hot = MTS_D_2_1Hot_A  ! Outlet mass flow rate, kg/h
TS_D_2_1ColdConv = [64,7]*-1*1/3600  !Changed automatically
TS_D_2_1ColdInt = [64,9]*1/3600  !Changed automatically
TS_D_2_1ColdDiss = [64,11]*1/3600  !Changed automatically
TS_D_2_1HotConv = [64,8]*-1*1/3600  !Changed automatically
TS_D_2_1HotInt = [64,10]*1/3600  !Changed automatically
TS_D_2_1HotDiss = [64,12]*1/3600  !Changed automatically
TS_D_2_1Exch = [64,13]*1/3600  !Changed automatically
TS_D_2_1GrSl = [64,14]*1/3600  !Changed automatically
TS_D_2_1SlFf = [64,15]*1/3600  !Changed automatically
TS_D_2_1SlInt = [64,16]*1/3600  !Changed automatically
CONSTANTS 4
TS_D_2_2_Len = 60.0
TS_D_2_2_NrSlAx = INT(TS_D_2_2_Len*dpNrSlAxRef/dpLengthRef) + 1
TS_D_2_2_NrFlNds = dpNrFlNdsToNrSlAxRatio*TS_D_2_2_NrSlAx
TS_D_2_2_NrSlCirc = dpNrSlCirc
UNIT 65 TYPE 9511 !Changed automatically
PARAMETERS 36
TS_D_2_2_Len                        ! Length of buried pipe, m
dpDiamIn                                ! Inner diameter of pipes, m
dpDiamOut                               ! Outer diameter of pipes, m
dpLambda                                ! Thermal conductivity of pipe material, kJ/(h*m*K)
dpDepth                                 ! Buried pipe depth, m
dpDiamCase                              ! Diameter of casing material, m
dpLambdaFill                            ! Thermal conductivity of fill insulation, kJ/(h*m*K)
dpDistPtoP                              ! Center-to-center pipe spacing, m
dpLambdaGap                             ! Thermal conductivity of gap material, kJ/(h*m*K)
dpGapThick                              ! Gap thickness, m
dpRhoFlu                                ! Density of fluid, kg/m^3
dpLambdaFl                              ! Thermal conductivity of fluid, kJ/(h*m*K)
dpCpFl                                  ! Specific heat of fluid, kJ/(kg*K)
dpViscFl                                ! Viscosity of fluid, kg/(m*h)
dpTIniCold                              ! Initial fluid temperature - Pipe cold, deg C
dpTIniHot                               ! Initial fluid temperature - Pipe hot, deg C
dpLamdaSl                               ! Thermal conductivity of soil, kJ/(h*m*K)
dpRhoSl                                 ! Density of soil, kg/m^3
dpCpSl                                  ! Specific heat of soil, kJ/(kg*K)
TambAvg                                 ! Average surface temperature, deg C
dTambAmpl                               ! Amplitude of surface temperature, deg C
ddTcwOffset                             ! Days of minimum surface temperature
TS_D_2_2_NrFlNds                       ! Number of fluid nodes
dpNrSlRad                               ! Number of radial soil nodes
TS_D_2_2_NrSlAx                   ! Number of axial soil nodes
TS_D_2_2_NrSlCirc                ! Number of circumferential soil nodes
dpRadNdDist                             ! Radial distance of node 1, m
dpRadNdDist                             ! Radial distance of node 2, m
dpRadNdDist                             ! Radial distance of node 3, m
dpRadNdDist                             ! Radial distance of node 4, m
dpRadNdDist                             ! Radial distance of node 5, m
dpRadNdDist                             ! Radial distance of node 6, m
dpRadNdDist                             ! Radial distance of node 7, m
dpRadNdDist                             ! Radial distance of node 8, m
dpRadNdDist                             ! Radial distance of node 9, m
dpRadNdDist                             ! Radial distance of node 10, m
INPUTS 6
TDCnr68Cold ! Inlet fluid temperature - cold pipe, deg C
MTS_D_2_2Cold_A ! Inlet fluid flow rate - cold pipe, kg/h
TDTee194Cold ! ! Other side of pipe - cold pipe, deg C
TDTee194Hot ! Inlet fluid temperature - hot pipe, deg C
MTS_D_2_2Hot_A ! Inlet fluid flow rate - hot pipe, kg/h
TDCnr68Hot ! ! Other side of pipe - hot pipe, deg C
dpTIniCold
0
dpTIniCold
dpTIniHot
0
dpTIniHot
EQUATIONS 14
TTS_D_2_2Cold = [65,1]   !Changed automatically
MTS_D_2_2Cold = MTS_D_2_2Cold_A  ! Outlet mass flow rate, kg/h
TTS_D_2_2Hot = [65,3]   !Changed automatically
MTS_D_2_2Hot = MTS_D_2_2Hot_A  ! Outlet mass flow rate, kg/h
TS_D_2_2ColdConv = [65,7]*-1*1/3600  !Changed automatically
TS_D_2_2ColdInt = [65,9]*1/3600  !Changed automatically
TS_D_2_2ColdDiss = [65,11]*1/3600  !Changed automatically
TS_D_2_2HotConv = [65,8]*-1*1/3600  !Changed automatically
TS_D_2_2HotInt = [65,10]*1/3600  !Changed automatically
TS_D_2_2HotDiss = [65,12]*1/3600  !Changed automatically
TS_D_2_2Exch = [65,13]*1/3600  !Changed automatically
TS_D_2_2GrSl = [65,14]*1/3600  !Changed automatically
TS_D_2_2SlFf = [65,15]*1/3600  !Changed automatically
TS_D_2_2SlInt = [65,16]*1/3600  !Changed automatically
UNIT 66 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MSCnr200Cold_A TTS_D_2_SNK_pipeCold TQSnk191_SCnr200
0 dpTIniCold dpTIniCold
EQUATIONS 1
TSCnr200Cold = [66,1] !Changed automatically
UNIT 67 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MSCnr200Hot_A TSCnr200_QSnk191 TTS_D_2_SNK_pipeHot
0 spTIni spTIni
EQUATIONS 1
TSCnr200Hot = [67,1] !Changed automatically
UNIT 68 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MTS_D_2_SNK_pipeCold_A TSCnr200Cold TDTee194Cold
0 dpTIniCold dpTIniCold
EQUATIONS 2
TTS_D_2_SNK_pipeCold = [68,1] !Changed automatically
MTS_D_2_SNK_pipeCold = MTS_D_2_SNK_pipeCold_A
UNIT 69 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniHot
INPUTS 3
MTS_D_2_SNK_pipeHot_A TDTee194Hot TSCnr200Hot
0 dpTIniHot dpTIniHot
EQUATIONS 2
TTS_D_2_SNK_pipeHot = [69,1] !Changed automatically
MTS_D_2_SNK_pipeHot = MTS_D_2_SNK_pipeHot_A
UNIT 70 TYPE 929 !Changed automatically
INPUTS 6
MDTee213Cold_A
MDTee213Cold_B
MDTee213Cold_C
TTS_H_1Cold
TTS_H_2Cold
TTS_H_SNK_pipeCold
0
0
0
dpTIniCold
dpTIniCold
dpTIniCold
EQUATIONS 1
TDTee213Cold = [70,1] !Changed automatically
UNIT 71 TYPE 929 !Changed automatically
INPUTS 6
MDTee213Hot_A
MDTee213Hot_B
MDTee213Hot_C
TTS_H_1Hot
TTS_H_2Hot
TTS_H_SNK_pipeHot
0
0
0
dpTIniHot
dpTIniHot
dpTIniHot
EQUATIONS 1
TDTee213Hot = [71,1] !Changed automatically
UNIT 72 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MSCnr220Cold_A TTS_H_SNK_pipeCold TQSnk225_SCnr220
0 dpTIniCold dpTIniCold
EQUATIONS 1
TSCnr220Cold = [72,1] !Changed automatically
UNIT 73 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MSCnr220Hot_A TSCnr220_QSnk225 TTS_H_SNK_pipeHot
0 spTIni spTIni
EQUATIONS 1
TSCnr220Hot = [73,1] !Changed automatically
UNIT 74 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MTS_H_SNK_pipeCold_A TSCnr220Cold TDTee213Cold
0 dpTIniCold dpTIniCold
EQUATIONS 2
TTS_H_SNK_pipeCold = [74,1] !Changed automatically
MTS_H_SNK_pipeCold = MTS_H_SNK_pipeCold_A
UNIT 75 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniHot
INPUTS 3
MTS_H_SNK_pipeHot_A TDTee213Hot TSCnr220Hot
0 dpTIniHot dpTIniHot
EQUATIONS 2
TTS_H_SNK_pipeHot = [75,1] !Changed automatically
MTS_H_SNK_pipeHot = MTS_H_SNK_pipeHot_A
UNIT 76 TYPE 929 !Changed automatically
INPUTS 6
MDTee232Cold_A
MDTee232Cold_B
MDTee232Cold_C
TTS_K_1Cold
TTS_K_2Cold
TTS_K_SNK_pipeCold
0
0
0
dpTIniCold
dpTIniCold
dpTIniCold
EQUATIONS 1
TDTee232Cold = [76,1] !Changed automatically
UNIT 77 TYPE 929 !Changed automatically
INPUTS 6
MDTee232Hot_A
MDTee232Hot_B
MDTee232Hot_C
TTS_K_1Hot
TTS_K_2Hot
TTS_K_SNK_pipeHot
0
0
0
dpTIniHot
dpTIniHot
dpTIniHot
EQUATIONS 1
TDTee232Hot = [77,1] !Changed automatically
UNIT 78 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MSCnr238Cold_A TTS_K_SNK_pipeCold TQSnk243_SCnr238
0 dpTIniCold dpTIniCold
EQUATIONS 1
TSCnr238Cold = [78,1] !Changed automatically
UNIT 79 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MSCnr238Hot_A TSCnr238_QSnk243 TTS_K_SNK_pipeHot
0 spTIni spTIni
EQUATIONS 1
TSCnr238Hot = [79,1] !Changed automatically
UNIT 80 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MTS_K_SNK_pipeCold_A TSCnr238Cold TDTee232Cold
0 dpTIniCold dpTIniCold
EQUATIONS 2
TTS_K_SNK_pipeCold = [80,1] !Changed automatically
MTS_K_SNK_pipeCold = MTS_K_SNK_pipeCold_A
UNIT 81 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniHot
INPUTS 3
MTS_K_SNK_pipeHot_A TDTee232Hot TSCnr238Hot
0 dpTIniHot dpTIniHot
EQUATIONS 2
TTS_K_SNK_pipeHot = [81,1] !Changed automatically
MTS_K_SNK_pipeHot = MTS_K_SNK_pipeHot_A
UNIT 82 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MSCnr238_QSnk243_A TSCnr238Hot TQSnk243H
0 spTIni spTIni
EQUATIONS 2
TSCnr238_QSnk243 = [82,1] !Changed automatically
MSCnr238_QSnk243 = MSCnr238_QSnk243_A
UNIT 83 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MQSnk243_SCnr238_A TQSnk243H TSCnr238Cold
0 spTIni spTIni
EQUATIONS 2
TQSnk243_SCnr238 = [83,1] !Changed automatically
MQSnk243_SCnr238 = MQSnk243_SCnr238_A
UNIT 84 TYPE 929 !Changed automatically
INPUTS 6
MDTee253Cold_A
MDTee253Cold_B
MDTee253Cold_C
TTS_JCold
TTS_K_1Cold
TSeitenarm_VICold
0
0
0
dpTIniCold
dpTIniCold
dpTIniCold
EQUATIONS 1
TDTee253Cold = [84,1] !Changed automatically
UNIT 85 TYPE 929 !Changed automatically
INPUTS 6
MDTee253Hot_A
MDTee253Hot_B
MDTee253Hot_C
TTS_JHot
TTS_K_1Hot
TSeitenarm_VIHot
0
0
0
dpTIniHot
dpTIniHot
dpTIniHot
EQUATIONS 1
TDTee253Hot = [85,1] !Changed automatically
UNIT 86 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MSCnr261Cold_A TSeitenarm_VICold TQSnk266_SCnr261
0 dpTIniCold dpTIniCold
EQUATIONS 1
TSCnr261Cold = [86,1] !Changed automatically
UNIT 87 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MSCnr261Hot_A TSCnr261_QSnk266 TSeitenarm_VIHot
0 spTIni spTIni
EQUATIONS 1
TSCnr261Hot = [87,1] !Changed automatically
CONSTANTS 4
Seitenarm_VI_Len = 90.0
Seitenarm_VI_NrSlAx = INT(Seitenarm_VI_Len*dpNrSlAxRef/dpLengthRef) + 1
Seitenarm_VI_NrFlNds = dpNrFlNdsToNrSlAxRatio*Seitenarm_VI_NrSlAx
Seitenarm_VI_NrSlCirc = dpNrSlCirc
UNIT 88 TYPE 9511 !Changed automatically
PARAMETERS 36
Seitenarm_VI_Len                        ! Length of buried pipe, m
dpDiamIn                                ! Inner diameter of pipes, m
dpDiamOut                               ! Outer diameter of pipes, m
dpLambda                                ! Thermal conductivity of pipe material, kJ/(h*m*K)
dpDepth                                 ! Buried pipe depth, m
dpDiamCase                              ! Diameter of casing material, m
dpLambdaFill                            ! Thermal conductivity of fill insulation, kJ/(h*m*K)
dpDistPtoP                              ! Center-to-center pipe spacing, m
dpLambdaGap                             ! Thermal conductivity of gap material, kJ/(h*m*K)
dpGapThick                              ! Gap thickness, m
dpRhoFlu                                ! Density of fluid, kg/m^3
dpLambdaFl                              ! Thermal conductivity of fluid, kJ/(h*m*K)
dpCpFl                                  ! Specific heat of fluid, kJ/(kg*K)
dpViscFl                                ! Viscosity of fluid, kg/(m*h)
dpTIniCold                              ! Initial fluid temperature - Pipe cold, deg C
dpTIniHot                               ! Initial fluid temperature - Pipe hot, deg C
dpLamdaSl                               ! Thermal conductivity of soil, kJ/(h*m*K)
dpRhoSl                                 ! Density of soil, kg/m^3
dpCpSl                                  ! Specific heat of soil, kJ/(kg*K)
TambAvg                                 ! Average surface temperature, deg C
dTambAmpl                               ! Amplitude of surface temperature, deg C
ddTcwOffset                             ! Days of minimum surface temperature
Seitenarm_VI_NrFlNds                       ! Number of fluid nodes
dpNrSlRad                               ! Number of radial soil nodes
Seitenarm_VI_NrSlAx                   ! Number of axial soil nodes
Seitenarm_VI_NrSlCirc                ! Number of circumferential soil nodes
dpRadNdDist                             ! Radial distance of node 1, m
dpRadNdDist                             ! Radial distance of node 2, m
dpRadNdDist                             ! Radial distance of node 3, m
dpRadNdDist                             ! Radial distance of node 4, m
dpRadNdDist                             ! Radial distance of node 5, m
dpRadNdDist                             ! Radial distance of node 6, m
dpRadNdDist                             ! Radial distance of node 7, m
dpRadNdDist                             ! Radial distance of node 8, m
dpRadNdDist                             ! Radial distance of node 9, m
dpRadNdDist                             ! Radial distance of node 10, m
INPUTS 6
TSCnr261Cold ! Inlet fluid temperature - cold pipe, deg C
MSeitenarm_VICold_A ! Inlet fluid flow rate - cold pipe, kg/h
TDTee253Cold ! ! Other side of pipe - cold pipe, deg C
TDTee253Hot ! Inlet fluid temperature - hot pipe, deg C
MSeitenarm_VIHot_A ! Inlet fluid flow rate - hot pipe, kg/h
TSCnr261Hot ! ! Other side of pipe - hot pipe, deg C
dpTIniCold
0
dpTIniCold
dpTIniHot
0
dpTIniHot
EQUATIONS 14
TSeitenarm_VICold = [88,1]   !Changed automatically
MSeitenarm_VICold = MSeitenarm_VICold_A  ! Outlet mass flow rate, kg/h
TSeitenarm_VIHot = [88,3]   !Changed automatically
MSeitenarm_VIHot = MSeitenarm_VIHot_A  ! Outlet mass flow rate, kg/h
Seitenarm_VIColdConv = [88,7]*-1*1/3600  !Changed automatically
Seitenarm_VIColdInt = [88,9]*1/3600  !Changed automatically
Seitenarm_VIColdDiss = [88,11]*1/3600  !Changed automatically
Seitenarm_VIHotConv = [88,8]*-1*1/3600  !Changed automatically
Seitenarm_VIHotInt = [88,10]*1/3600  !Changed automatically
Seitenarm_VIHotDiss = [88,12]*1/3600  !Changed automatically
Seitenarm_VIExch = [88,13]*1/3600  !Changed automatically
Seitenarm_VIGrSl = [88,14]*1/3600  !Changed automatically
Seitenarm_VISlFf = [88,15]*1/3600  !Changed automatically
Seitenarm_VISlInt = [88,16]*1/3600  !Changed automatically
UNIT 89 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MSCnr200_QSnk191_A TSCnr200Hot TQSnk191H
0 spTIni spTIni
EQUATIONS 2
TSCnr200_QSnk191 = [89,1] !Changed automatically
MSCnr200_QSnk191 = MSCnr200_QSnk191_A
UNIT 90 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MQSnk191_SCnr200_A TQSnk191H TSCnr200Cold
0 spTIni spTIni
EQUATIONS 2
TQSnk191_SCnr200 = [90,1] !Changed automatically
MQSnk191_SCnr200 = MQSnk191_SCnr200_A
UNIT 91 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MSCnr220_QSnk225_A TSCnr220Hot TQSnk225H
0 spTIni spTIni
EQUATIONS 2
TSCnr220_QSnk225 = [91,1] !Changed automatically
MSCnr220_QSnk225 = MSCnr220_QSnk225_A
UNIT 92 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MQSnk225_SCnr220_A TQSnk225H TSCnr220Cold
0 spTIni spTIni
EQUATIONS 2
TQSnk225_SCnr220 = [92,1] !Changed automatically
MQSnk225_SCnr220 = MQSnk225_SCnr220_A
UNIT 93 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MSCnr261_QSnk266_A TSCnr261Hot TQSnk266H
0 spTIni spTIni
EQUATIONS 2
TSCnr261_QSnk266 = [93,1] !Changed automatically
MSCnr261_QSnk266 = MSCnr261_QSnk266_A
UNIT 94 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MQSnk266_SCnr261_A TQSnk266H TSCnr261Cold
0 spTIni spTIni
EQUATIONS 2
TQSnk266_SCnr261 = [94,1] !Changed automatically
MQSnk266_SCnr261 = MQSnk266_SCnr261_A
UNIT 95 TYPE 929 !Changed automatically
INPUTS 6
MDTee315Cold_A
MDTee315Cold_B
MDTee315Cold_C
TTS_H_1Cold
TTS_GCold
TSA_4_absch_1_1Cold
0
0
0
dpTIniCold
dpTIniCold
dpTIniCold
EQUATIONS 1
TDTee315Cold = [95,1] !Changed automatically
UNIT 96 TYPE 929 !Changed automatically
INPUTS 6
MDTee315Hot_A
MDTee315Hot_B
MDTee315Hot_C
TTS_H_1Hot
TTS_GHot
TSA_4_absch_1_1Hot
0
0
0
dpTIniHot
dpTIniHot
dpTIniHot
EQUATIONS 1
TDTee315Hot = [96,1] !Changed automatically
UNIT 97 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MDCnr319Cold_A TSA_4_absch_2_1Cold TSA_4_absch_1_2Cold
0 dpTIniCold dpTIniCold
EQUATIONS 1
TDCnr319Cold = [97,1] !Changed automatically
UNIT 98 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniHot
INPUTS 3
MDCnr319Hot_A TSA_4_absch_1_2Hot TSA_4_absch_2_1Hot
0 dpTIniHot dpTIniHot
EQUATIONS 1
TDCnr319Hot = [98,1] !Changed automatically
CONSTANTS 4
TS_G_Len = 136.0
TS_G_NrSlAx = INT(TS_G_Len*dpNrSlAxRef/dpLengthRef) + 1
TS_G_NrFlNds = dpNrFlNdsToNrSlAxRatio*TS_G_NrSlAx
TS_G_NrSlCirc = dpNrSlCirc
UNIT 99 TYPE 9511 !Changed automatically
PARAMETERS 36
TS_G_Len                        ! Length of buried pipe, m
dpDiamIn                                ! Inner diameter of pipes, m
dpDiamOut                               ! Outer diameter of pipes, m
dpLambda                                ! Thermal conductivity of pipe material, kJ/(h*m*K)
dpDepth                                 ! Buried pipe depth, m
dpDiamCase                              ! Diameter of casing material, m
dpLambdaFill                            ! Thermal conductivity of fill insulation, kJ/(h*m*K)
dpDistPtoP                              ! Center-to-center pipe spacing, m
dpLambdaGap                             ! Thermal conductivity of gap material, kJ/(h*m*K)
dpGapThick                              ! Gap thickness, m
dpRhoFlu                                ! Density of fluid, kg/m^3
dpLambdaFl                              ! Thermal conductivity of fluid, kJ/(h*m*K)
dpCpFl                                  ! Specific heat of fluid, kJ/(kg*K)
dpViscFl                                ! Viscosity of fluid, kg/(m*h)
dpTIniCold                              ! Initial fluid temperature - Pipe cold, deg C
dpTIniHot                               ! Initial fluid temperature - Pipe hot, deg C
dpLamdaSl                               ! Thermal conductivity of soil, kJ/(h*m*K)
dpRhoSl                                 ! Density of soil, kg/m^3
dpCpSl                                  ! Specific heat of soil, kJ/(kg*K)
TambAvg                                 ! Average surface temperature, deg C
dTambAmpl                               ! Amplitude of surface temperature, deg C
ddTcwOffset                             ! Days of minimum surface temperature
TS_G_NrFlNds                       ! Number of fluid nodes
dpNrSlRad                               ! Number of radial soil nodes
TS_G_NrSlAx                   ! Number of axial soil nodes
TS_G_NrSlCirc                ! Number of circumferential soil nodes
dpRadNdDist                             ! Radial distance of node 1, m
dpRadNdDist                             ! Radial distance of node 2, m
dpRadNdDist                             ! Radial distance of node 3, m
dpRadNdDist                             ! Radial distance of node 4, m
dpRadNdDist                             ! Radial distance of node 5, m
dpRadNdDist                             ! Radial distance of node 6, m
dpRadNdDist                             ! Radial distance of node 7, m
dpRadNdDist                             ! Radial distance of node 8, m
dpRadNdDist                             ! Radial distance of node 9, m
dpRadNdDist                             ! Radial distance of node 10, m
INPUTS 6
TDTee315Cold ! Inlet fluid temperature - cold pipe, deg C
MTS_GCold_A ! Inlet fluid flow rate - cold pipe, kg/h
TDCnr74Cold ! ! Other side of pipe - cold pipe, deg C
TDCnr74Hot ! Inlet fluid temperature - hot pipe, deg C
MTS_GHot_A ! Inlet fluid flow rate - hot pipe, kg/h
TDTee315Hot ! ! Other side of pipe - hot pipe, deg C
dpTIniCold
0
dpTIniCold
dpTIniHot
0
dpTIniHot
EQUATIONS 14
TTS_GCold = [99,1]   !Changed automatically
MTS_GCold = MTS_GCold_A  ! Outlet mass flow rate, kg/h
TTS_GHot = [99,3]   !Changed automatically
MTS_GHot = MTS_GHot_A  ! Outlet mass flow rate, kg/h
TS_GColdConv = [99,7]*-1*1/3600  !Changed automatically
TS_GColdInt = [99,9]*1/3600  !Changed automatically
TS_GColdDiss = [99,11]*1/3600  !Changed automatically
TS_GHotConv = [99,8]*-1*1/3600  !Changed automatically
TS_GHotInt = [99,10]*1/3600  !Changed automatically
TS_GHotDiss = [99,12]*1/3600  !Changed automatically
TS_GExch = [99,13]*1/3600  !Changed automatically
TS_GGrSl = [99,14]*1/3600  !Changed automatically
TS_GSlFf = [99,15]*1/3600  !Changed automatically
TS_GSlInt = [99,16]*1/3600  !Changed automatically
CONSTANTS 4
TS_H_1_Len = 107.5
TS_H_1_NrSlAx = INT(TS_H_1_Len*dpNrSlAxRef/dpLengthRef) + 1
TS_H_1_NrFlNds = dpNrFlNdsToNrSlAxRatio*TS_H_1_NrSlAx
TS_H_1_NrSlCirc = dpNrSlCirc
UNIT 100 TYPE 9511 !Changed automatically
PARAMETERS 36
TS_H_1_Len                        ! Length of buried pipe, m
dpDiamIn                                ! Inner diameter of pipes, m
dpDiamOut                               ! Outer diameter of pipes, m
dpLambda                                ! Thermal conductivity of pipe material, kJ/(h*m*K)
dpDepth                                 ! Buried pipe depth, m
dpDiamCase                              ! Diameter of casing material, m
dpLambdaFill                            ! Thermal conductivity of fill insulation, kJ/(h*m*K)
dpDistPtoP                              ! Center-to-center pipe spacing, m
dpLambdaGap                             ! Thermal conductivity of gap material, kJ/(h*m*K)
dpGapThick                              ! Gap thickness, m
dpRhoFlu                                ! Density of fluid, kg/m^3
dpLambdaFl                              ! Thermal conductivity of fluid, kJ/(h*m*K)
dpCpFl                                  ! Specific heat of fluid, kJ/(kg*K)
dpViscFl                                ! Viscosity of fluid, kg/(m*h)
dpTIniCold                              ! Initial fluid temperature - Pipe cold, deg C
dpTIniHot                               ! Initial fluid temperature - Pipe hot, deg C
dpLamdaSl                               ! Thermal conductivity of soil, kJ/(h*m*K)
dpRhoSl                                 ! Density of soil, kg/m^3
dpCpSl                                  ! Specific heat of soil, kJ/(kg*K)
TambAvg                                 ! Average surface temperature, deg C
dTambAmpl                               ! Amplitude of surface temperature, deg C
ddTcwOffset                             ! Days of minimum surface temperature
TS_H_1_NrFlNds                       ! Number of fluid nodes
dpNrSlRad                               ! Number of radial soil nodes
TS_H_1_NrSlAx                   ! Number of axial soil nodes
TS_H_1_NrSlCirc                ! Number of circumferential soil nodes
dpRadNdDist                             ! Radial distance of node 1, m
dpRadNdDist                             ! Radial distance of node 2, m
dpRadNdDist                             ! Radial distance of node 3, m
dpRadNdDist                             ! Radial distance of node 4, m
dpRadNdDist                             ! Radial distance of node 5, m
dpRadNdDist                             ! Radial distance of node 6, m
dpRadNdDist                             ! Radial distance of node 7, m
dpRadNdDist                             ! Radial distance of node 8, m
dpRadNdDist                             ! Radial distance of node 9, m
dpRadNdDist                             ! Radial distance of node 10, m
INPUTS 6
TDTee213Cold ! Inlet fluid temperature - cold pipe, deg C
MTS_H_1Cold_A ! Inlet fluid flow rate - cold pipe, kg/h
TDTee315Cold ! ! Other side of pipe - cold pipe, deg C
TDTee315Hot ! Inlet fluid temperature - hot pipe, deg C
MTS_H_1Hot_A ! Inlet fluid flow rate - hot pipe, kg/h
TDTee213Hot ! ! Other side of pipe - hot pipe, deg C
dpTIniCold
0
dpTIniCold
dpTIniHot
0
dpTIniHot
EQUATIONS 14
TTS_H_1Cold = [100,1]   !Changed automatically
MTS_H_1Cold = MTS_H_1Cold_A  ! Outlet mass flow rate, kg/h
TTS_H_1Hot = [100,3]   !Changed automatically
MTS_H_1Hot = MTS_H_1Hot_A  ! Outlet mass flow rate, kg/h
TS_H_1ColdConv = [100,7]*-1*1/3600  !Changed automatically
TS_H_1ColdInt = [100,9]*1/3600  !Changed automatically
TS_H_1ColdDiss = [100,11]*1/3600  !Changed automatically
TS_H_1HotConv = [100,8]*-1*1/3600  !Changed automatically
TS_H_1HotInt = [100,10]*1/3600  !Changed automatically
TS_H_1HotDiss = [100,12]*1/3600  !Changed automatically
TS_H_1Exch = [100,13]*1/3600  !Changed automatically
TS_H_1GrSl = [100,14]*1/3600  !Changed automatically
TS_H_1SlFf = [100,15]*1/3600  !Changed automatically
TS_H_1SlInt = [100,16]*1/3600  !Changed automatically
UNIT 101 TYPE 929 !Changed automatically
INPUTS 6
MDTee327Cold_A
MDTee327Cold_B
MDTee327Cold_C
TSA_4_absch_1_2Cold
TSA_4_absch_1_1Cold
TSA_4_absch_1_SNKCold
0
0
0
dpTIniCold
dpTIniCold
dpTIniCold
EQUATIONS 1
TDTee327Cold = [101,1] !Changed automatically
UNIT 102 TYPE 929 !Changed automatically
INPUTS 6
MDTee327Hot_A
MDTee327Hot_B
MDTee327Hot_C
TSA_4_absch_1_2Hot
TSA_4_absch_1_1Hot
TSA_4_absch_1_SNKHot
0
0
0
dpTIniHot
dpTIniHot
dpTIniHot
EQUATIONS 1
TDTee327Hot = [102,1] !Changed automatically
UNIT 103 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MSCnr331Cold_A TSA_4_absch_1_SNKCold TQSnk335_SCnr331
0 dpTIniCold dpTIniCold
EQUATIONS 1
TSCnr331Cold = [103,1] !Changed automatically
UNIT 104 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MSCnr331Hot_A TSCnr331_QSnk335 TSA_4_absch_1_SNKHot
0 spTIni spTIni
EQUATIONS 1
TSCnr331Hot = [104,1] !Changed automatically
CONSTANTS 4
SA_4_absch_1_1_Len = 47.5
SA_4_absch_1_1_NrSlAx = INT(SA_4_absch_1_1_Len*dpNrSlAxRef/dpLengthRef) + 1
SA_4_absch_1_1_NrFlNds = dpNrFlNdsToNrSlAxRatio*SA_4_absch_1_1_NrSlAx
SA_4_absch_1_1_NrSlCirc = dpNrSlCirc
UNIT 105 TYPE 9511 !Changed automatically
PARAMETERS 36
SA_4_absch_1_1_Len                        ! Length of buried pipe, m
dpDiamIn                                ! Inner diameter of pipes, m
dpDiamOut                               ! Outer diameter of pipes, m
dpLambda                                ! Thermal conductivity of pipe material, kJ/(h*m*K)
dpDepth                                 ! Buried pipe depth, m
dpDiamCase                              ! Diameter of casing material, m
dpLambdaFill                            ! Thermal conductivity of fill insulation, kJ/(h*m*K)
dpDistPtoP                              ! Center-to-center pipe spacing, m
dpLambdaGap                             ! Thermal conductivity of gap material, kJ/(h*m*K)
dpGapThick                              ! Gap thickness, m
dpRhoFlu                                ! Density of fluid, kg/m^3
dpLambdaFl                              ! Thermal conductivity of fluid, kJ/(h*m*K)
dpCpFl                                  ! Specific heat of fluid, kJ/(kg*K)
dpViscFl                                ! Viscosity of fluid, kg/(m*h)
dpTIniCold                              ! Initial fluid temperature - Pipe cold, deg C
dpTIniHot                               ! Initial fluid temperature - Pipe hot, deg C
dpLamdaSl                               ! Thermal conductivity of soil, kJ/(h*m*K)
dpRhoSl                                 ! Density of soil, kg/m^3
dpCpSl                                  ! Specific heat of soil, kJ/(kg*K)
TambAvg                                 ! Average surface temperature, deg C
dTambAmpl                               ! Amplitude of surface temperature, deg C
ddTcwOffset                             ! Days of minimum surface temperature
SA_4_absch_1_1_NrFlNds                       ! Number of fluid nodes
dpNrSlRad                               ! Number of radial soil nodes
SA_4_absch_1_1_NrSlAx                   ! Number of axial soil nodes
SA_4_absch_1_1_NrSlCirc                ! Number of circumferential soil nodes
dpRadNdDist                             ! Radial distance of node 1, m
dpRadNdDist                             ! Radial distance of node 2, m
dpRadNdDist                             ! Radial distance of node 3, m
dpRadNdDist                             ! Radial distance of node 4, m
dpRadNdDist                             ! Radial distance of node 5, m
dpRadNdDist                             ! Radial distance of node 6, m
dpRadNdDist                             ! Radial distance of node 7, m
dpRadNdDist                             ! Radial distance of node 8, m
dpRadNdDist                             ! Radial distance of node 9, m
dpRadNdDist                             ! Radial distance of node 10, m
INPUTS 6
TDTee327Cold ! Inlet fluid temperature - cold pipe, deg C
MSA_4_absch_1_1Cold_A ! Inlet fluid flow rate - cold pipe, kg/h
TDTee315Cold ! ! Other side of pipe - cold pipe, deg C
TDTee315Hot ! Inlet fluid temperature - hot pipe, deg C
MSA_4_absch_1_1Hot_A ! Inlet fluid flow rate - hot pipe, kg/h
TDTee327Hot ! ! Other side of pipe - hot pipe, deg C
dpTIniCold
0
dpTIniCold
dpTIniHot
0
dpTIniHot
EQUATIONS 14
TSA_4_absch_1_1Cold = [105,1]   !Changed automatically
MSA_4_absch_1_1Cold = MSA_4_absch_1_1Cold_A  ! Outlet mass flow rate, kg/h
TSA_4_absch_1_1Hot = [105,3]   !Changed automatically
MSA_4_absch_1_1Hot = MSA_4_absch_1_1Hot_A  ! Outlet mass flow rate, kg/h
SA_4_absch_1_1ColdConv = [105,7]*-1*1/3600  !Changed automatically
SA_4_absch_1_1ColdInt = [105,9]*1/3600  !Changed automatically
SA_4_absch_1_1ColdDiss = [105,11]*1/3600  !Changed automatically
SA_4_absch_1_1HotConv = [105,8]*-1*1/3600  !Changed automatically
SA_4_absch_1_1HotInt = [105,10]*1/3600  !Changed automatically
SA_4_absch_1_1HotDiss = [105,12]*1/3600  !Changed automatically
SA_4_absch_1_1Exch = [105,13]*1/3600  !Changed automatically
SA_4_absch_1_1GrSl = [105,14]*1/3600  !Changed automatically
SA_4_absch_1_1SlFf = [105,15]*1/3600  !Changed automatically
SA_4_absch_1_1SlInt = [105,16]*1/3600  !Changed automatically
UNIT 106 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MSA_4_absch_1_SNKCold_A TSCnr331Cold TDTee327Cold
0 dpTIniCold dpTIniCold
EQUATIONS 2
TSA_4_absch_1_SNKCold = [106,1] !Changed automatically
MSA_4_absch_1_SNKCold = MSA_4_absch_1_SNKCold_A
UNIT 107 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniHot
INPUTS 3
MSA_4_absch_1_SNKHot_A TDTee327Hot TSCnr331Hot
0 dpTIniHot dpTIniHot
EQUATIONS 2
TSA_4_absch_1_SNKHot = [107,1] !Changed automatically
MSA_4_absch_1_SNKHot = MSA_4_absch_1_SNKHot_A
CONSTANTS 4
SA_4_absch_1_2_Len = 47.5
SA_4_absch_1_2_NrSlAx = INT(SA_4_absch_1_2_Len*dpNrSlAxRef/dpLengthRef) + 1
SA_4_absch_1_2_NrFlNds = dpNrFlNdsToNrSlAxRatio*SA_4_absch_1_2_NrSlAx
SA_4_absch_1_2_NrSlCirc = dpNrSlCirc
UNIT 108 TYPE 9511 !Changed automatically
PARAMETERS 36
SA_4_absch_1_2_Len                        ! Length of buried pipe, m
dpDiamIn                                ! Inner diameter of pipes, m
dpDiamOut                               ! Outer diameter of pipes, m
dpLambda                                ! Thermal conductivity of pipe material, kJ/(h*m*K)
dpDepth                                 ! Buried pipe depth, m
dpDiamCase                              ! Diameter of casing material, m
dpLambdaFill                            ! Thermal conductivity of fill insulation, kJ/(h*m*K)
dpDistPtoP                              ! Center-to-center pipe spacing, m
dpLambdaGap                             ! Thermal conductivity of gap material, kJ/(h*m*K)
dpGapThick                              ! Gap thickness, m
dpRhoFlu                                ! Density of fluid, kg/m^3
dpLambdaFl                              ! Thermal conductivity of fluid, kJ/(h*m*K)
dpCpFl                                  ! Specific heat of fluid, kJ/(kg*K)
dpViscFl                                ! Viscosity of fluid, kg/(m*h)
dpTIniCold                              ! Initial fluid temperature - Pipe cold, deg C
dpTIniHot                               ! Initial fluid temperature - Pipe hot, deg C
dpLamdaSl                               ! Thermal conductivity of soil, kJ/(h*m*K)
dpRhoSl                                 ! Density of soil, kg/m^3
dpCpSl                                  ! Specific heat of soil, kJ/(kg*K)
TambAvg                                 ! Average surface temperature, deg C
dTambAmpl                               ! Amplitude of surface temperature, deg C
ddTcwOffset                             ! Days of minimum surface temperature
SA_4_absch_1_2_NrFlNds                       ! Number of fluid nodes
dpNrSlRad                               ! Number of radial soil nodes
SA_4_absch_1_2_NrSlAx                   ! Number of axial soil nodes
SA_4_absch_1_2_NrSlCirc                ! Number of circumferential soil nodes
dpRadNdDist                             ! Radial distance of node 1, m
dpRadNdDist                             ! Radial distance of node 2, m
dpRadNdDist                             ! Radial distance of node 3, m
dpRadNdDist                             ! Radial distance of node 4, m
dpRadNdDist                             ! Radial distance of node 5, m
dpRadNdDist                             ! Radial distance of node 6, m
dpRadNdDist                             ! Radial distance of node 7, m
dpRadNdDist                             ! Radial distance of node 8, m
dpRadNdDist                             ! Radial distance of node 9, m
dpRadNdDist                             ! Radial distance of node 10, m
INPUTS 6
TDCnr319Cold ! Inlet fluid temperature - cold pipe, deg C
MSA_4_absch_1_2Cold_A ! Inlet fluid flow rate - cold pipe, kg/h
TDTee327Cold ! ! Other side of pipe - cold pipe, deg C
TDTee327Hot ! Inlet fluid temperature - hot pipe, deg C
MSA_4_absch_1_2Hot_A ! Inlet fluid flow rate - hot pipe, kg/h
TDCnr319Hot ! ! Other side of pipe - hot pipe, deg C
dpTIniCold
0
dpTIniCold
dpTIniHot
0
dpTIniHot
EQUATIONS 14
TSA_4_absch_1_2Cold = [108,1]   !Changed automatically
MSA_4_absch_1_2Cold = MSA_4_absch_1_2Cold_A  ! Outlet mass flow rate, kg/h
TSA_4_absch_1_2Hot = [108,3]   !Changed automatically
MSA_4_absch_1_2Hot = MSA_4_absch_1_2Hot_A  ! Outlet mass flow rate, kg/h
SA_4_absch_1_2ColdConv = [108,7]*-1*1/3600  !Changed automatically
SA_4_absch_1_2ColdInt = [108,9]*1/3600  !Changed automatically
SA_4_absch_1_2ColdDiss = [108,11]*1/3600  !Changed automatically
SA_4_absch_1_2HotConv = [108,8]*-1*1/3600  !Changed automatically
SA_4_absch_1_2HotInt = [108,10]*1/3600  !Changed automatically
SA_4_absch_1_2HotDiss = [108,12]*1/3600  !Changed automatically
SA_4_absch_1_2Exch = [108,13]*1/3600  !Changed automatically
SA_4_absch_1_2GrSl = [108,14]*1/3600  !Changed automatically
SA_4_absch_1_2SlFf = [108,15]*1/3600  !Changed automatically
SA_4_absch_1_2SlInt = [108,16]*1/3600  !Changed automatically
UNIT 109 TYPE 929 !Changed automatically
INPUTS 6
MDTee343Cold_A
MDTee343Cold_B
MDTee343Cold_C
TSA_4_absch_3_RCold
TSA_4_absch_3_LCold
TSA_4_absch_2_2Cold
0
0
0
dpTIniCold
dpTIniCold
dpTIniCold
EQUATIONS 1
TDTee343Cold = [109,1] !Changed automatically
UNIT 110 TYPE 929 !Changed automatically
INPUTS 6
MDTee343Hot_A
MDTee343Hot_B
MDTee343Hot_C
TSA_4_absch_3_RHot
TSA_4_absch_3_LHot
TSA_4_absch_2_2Hot
0
0
0
dpTIniHot
dpTIniHot
dpTIniHot
EQUATIONS 1
TDTee343Hot = [110,1] !Changed automatically
UNIT 111 TYPE 929 !Changed automatically
INPUTS 6
MDTee347Cold_A
MDTee347Cold_B
MDTee347Cold_C
TSA_4_absch_2_1Cold
TSA_4_absch_2_2Cold
TSA_4_absch_2_SNKCold
0
0
0
dpTIniCold
dpTIniCold
dpTIniCold
EQUATIONS 1
TDTee347Cold = [111,1] !Changed automatically
UNIT 112 TYPE 929 !Changed automatically
INPUTS 6
MDTee347Hot_A
MDTee347Hot_B
MDTee347Hot_C
TSA_4_absch_2_1Hot
TSA_4_absch_2_2Hot
TSA_4_absch_2_SNKHot
0
0
0
dpTIniHot
dpTIniHot
dpTIniHot
EQUATIONS 1
TDTee347Hot = [112,1] !Changed automatically
CONSTANTS 4
SA_4_absch_2_1_Len = 90.0
SA_4_absch_2_1_NrSlAx = INT(SA_4_absch_2_1_Len*dpNrSlAxRef/dpLengthRef) + 1
SA_4_absch_2_1_NrFlNds = dpNrFlNdsToNrSlAxRatio*SA_4_absch_2_1_NrSlAx
SA_4_absch_2_1_NrSlCirc = dpNrSlCirc
UNIT 113 TYPE 9511 !Changed automatically
PARAMETERS 36
SA_4_absch_2_1_Len                        ! Length of buried pipe, m
dpDiamIn                                ! Inner diameter of pipes, m
dpDiamOut                               ! Outer diameter of pipes, m
dpLambda                                ! Thermal conductivity of pipe material, kJ/(h*m*K)
dpDepth                                 ! Buried pipe depth, m
dpDiamCase                              ! Diameter of casing material, m
dpLambdaFill                            ! Thermal conductivity of fill insulation, kJ/(h*m*K)
dpDistPtoP                              ! Center-to-center pipe spacing, m
dpLambdaGap                             ! Thermal conductivity of gap material, kJ/(h*m*K)
dpGapThick                              ! Gap thickness, m
dpRhoFlu                                ! Density of fluid, kg/m^3
dpLambdaFl                              ! Thermal conductivity of fluid, kJ/(h*m*K)
dpCpFl                                  ! Specific heat of fluid, kJ/(kg*K)
dpViscFl                                ! Viscosity of fluid, kg/(m*h)
dpTIniCold                              ! Initial fluid temperature - Pipe cold, deg C
dpTIniHot                               ! Initial fluid temperature - Pipe hot, deg C
dpLamdaSl                               ! Thermal conductivity of soil, kJ/(h*m*K)
dpRhoSl                                 ! Density of soil, kg/m^3
dpCpSl                                  ! Specific heat of soil, kJ/(kg*K)
TambAvg                                 ! Average surface temperature, deg C
dTambAmpl                               ! Amplitude of surface temperature, deg C
ddTcwOffset                             ! Days of minimum surface temperature
SA_4_absch_2_1_NrFlNds                       ! Number of fluid nodes
dpNrSlRad                               ! Number of radial soil nodes
SA_4_absch_2_1_NrSlAx                   ! Number of axial soil nodes
SA_4_absch_2_1_NrSlCirc                ! Number of circumferential soil nodes
dpRadNdDist                             ! Radial distance of node 1, m
dpRadNdDist                             ! Radial distance of node 2, m
dpRadNdDist                             ! Radial distance of node 3, m
dpRadNdDist                             ! Radial distance of node 4, m
dpRadNdDist                             ! Radial distance of node 5, m
dpRadNdDist                             ! Radial distance of node 6, m
dpRadNdDist                             ! Radial distance of node 7, m
dpRadNdDist                             ! Radial distance of node 8, m
dpRadNdDist                             ! Radial distance of node 9, m
dpRadNdDist                             ! Radial distance of node 10, m
INPUTS 6
TDTee347Cold ! Inlet fluid temperature - cold pipe, deg C
MSA_4_absch_2_1Cold_A ! Inlet fluid flow rate - cold pipe, kg/h
TDCnr319Cold ! ! Other side of pipe - cold pipe, deg C
TDCnr319Hot ! Inlet fluid temperature - hot pipe, deg C
MSA_4_absch_2_1Hot_A ! Inlet fluid flow rate - hot pipe, kg/h
TDTee347Hot ! ! Other side of pipe - hot pipe, deg C
dpTIniCold
0
dpTIniCold
dpTIniHot
0
dpTIniHot
EQUATIONS 14
TSA_4_absch_2_1Cold = [113,1]   !Changed automatically
MSA_4_absch_2_1Cold = MSA_4_absch_2_1Cold_A  ! Outlet mass flow rate, kg/h
TSA_4_absch_2_1Hot = [113,3]   !Changed automatically
MSA_4_absch_2_1Hot = MSA_4_absch_2_1Hot_A  ! Outlet mass flow rate, kg/h
SA_4_absch_2_1ColdConv = [113,7]*-1*1/3600  !Changed automatically
SA_4_absch_2_1ColdInt = [113,9]*1/3600  !Changed automatically
SA_4_absch_2_1ColdDiss = [113,11]*1/3600  !Changed automatically
SA_4_absch_2_1HotConv = [113,8]*-1*1/3600  !Changed automatically
SA_4_absch_2_1HotInt = [113,10]*1/3600  !Changed automatically
SA_4_absch_2_1HotDiss = [113,12]*1/3600  !Changed automatically
SA_4_absch_2_1Exch = [113,13]*1/3600  !Changed automatically
SA_4_absch_2_1GrSl = [113,14]*1/3600  !Changed automatically
SA_4_absch_2_1SlFf = [113,15]*1/3600  !Changed automatically
SA_4_absch_2_1SlInt = [113,16]*1/3600  !Changed automatically
CONSTANTS 4
SA_4_absch_2_2_Len = 90.0
SA_4_absch_2_2_NrSlAx = INT(SA_4_absch_2_2_Len*dpNrSlAxRef/dpLengthRef) + 1
SA_4_absch_2_2_NrFlNds = dpNrFlNdsToNrSlAxRatio*SA_4_absch_2_2_NrSlAx
SA_4_absch_2_2_NrSlCirc = dpNrSlCirc
UNIT 114 TYPE 9511 !Changed automatically
PARAMETERS 36
SA_4_absch_2_2_Len                        ! Length of buried pipe, m
dpDiamIn                                ! Inner diameter of pipes, m
dpDiamOut                               ! Outer diameter of pipes, m
dpLambda                                ! Thermal conductivity of pipe material, kJ/(h*m*K)
dpDepth                                 ! Buried pipe depth, m
dpDiamCase                              ! Diameter of casing material, m
dpLambdaFill                            ! Thermal conductivity of fill insulation, kJ/(h*m*K)
dpDistPtoP                              ! Center-to-center pipe spacing, m
dpLambdaGap                             ! Thermal conductivity of gap material, kJ/(h*m*K)
dpGapThick                              ! Gap thickness, m
dpRhoFlu                                ! Density of fluid, kg/m^3
dpLambdaFl                              ! Thermal conductivity of fluid, kJ/(h*m*K)
dpCpFl                                  ! Specific heat of fluid, kJ/(kg*K)
dpViscFl                                ! Viscosity of fluid, kg/(m*h)
dpTIniCold                              ! Initial fluid temperature - Pipe cold, deg C
dpTIniHot                               ! Initial fluid temperature - Pipe hot, deg C
dpLamdaSl                               ! Thermal conductivity of soil, kJ/(h*m*K)
dpRhoSl                                 ! Density of soil, kg/m^3
dpCpSl                                  ! Specific heat of soil, kJ/(kg*K)
TambAvg                                 ! Average surface temperature, deg C
dTambAmpl                               ! Amplitude of surface temperature, deg C
ddTcwOffset                             ! Days of minimum surface temperature
SA_4_absch_2_2_NrFlNds                       ! Number of fluid nodes
dpNrSlRad                               ! Number of radial soil nodes
SA_4_absch_2_2_NrSlAx                   ! Number of axial soil nodes
SA_4_absch_2_2_NrSlCirc                ! Number of circumferential soil nodes
dpRadNdDist                             ! Radial distance of node 1, m
dpRadNdDist                             ! Radial distance of node 2, m
dpRadNdDist                             ! Radial distance of node 3, m
dpRadNdDist                             ! Radial distance of node 4, m
dpRadNdDist                             ! Radial distance of node 5, m
dpRadNdDist                             ! Radial distance of node 6, m
dpRadNdDist                             ! Radial distance of node 7, m
dpRadNdDist                             ! Radial distance of node 8, m
dpRadNdDist                             ! Radial distance of node 9, m
dpRadNdDist                             ! Radial distance of node 10, m
INPUTS 6
TDTee343Cold ! Inlet fluid temperature - cold pipe, deg C
MSA_4_absch_2_2Cold_A ! Inlet fluid flow rate - cold pipe, kg/h
TDTee347Cold ! ! Other side of pipe - cold pipe, deg C
TDTee347Hot ! Inlet fluid temperature - hot pipe, deg C
MSA_4_absch_2_2Hot_A ! Inlet fluid flow rate - hot pipe, kg/h
TDTee343Hot ! ! Other side of pipe - hot pipe, deg C
dpTIniCold
0
dpTIniCold
dpTIniHot
0
dpTIniHot
EQUATIONS 14
TSA_4_absch_2_2Cold = [114,1]   !Changed automatically
MSA_4_absch_2_2Cold = MSA_4_absch_2_2Cold_A  ! Outlet mass flow rate, kg/h
TSA_4_absch_2_2Hot = [114,3]   !Changed automatically
MSA_4_absch_2_2Hot = MSA_4_absch_2_2Hot_A  ! Outlet mass flow rate, kg/h
SA_4_absch_2_2ColdConv = [114,7]*-1*1/3600  !Changed automatically
SA_4_absch_2_2ColdInt = [114,9]*1/3600  !Changed automatically
SA_4_absch_2_2ColdDiss = [114,11]*1/3600  !Changed automatically
SA_4_absch_2_2HotConv = [114,8]*-1*1/3600  !Changed automatically
SA_4_absch_2_2HotInt = [114,10]*1/3600  !Changed automatically
SA_4_absch_2_2HotDiss = [114,12]*1/3600  !Changed automatically
SA_4_absch_2_2Exch = [114,13]*1/3600  !Changed automatically
SA_4_absch_2_2GrSl = [114,14]*1/3600  !Changed automatically
SA_4_absch_2_2SlFf = [114,15]*1/3600  !Changed automatically
SA_4_absch_2_2SlInt = [114,16]*1/3600  !Changed automatically
UNIT 115 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MSCnr353Cold_A TSA_4_absch_2_SNKCold TQSnk358_SCnr353
0 dpTIniCold dpTIniCold
EQUATIONS 1
TSCnr353Cold = [115,1] !Changed automatically
UNIT 116 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MSCnr353Hot_A TSCnr353_QSnk358 TSA_4_absch_2_SNKHot
0 spTIni spTIni
EQUATIONS 1
TSCnr353Hot = [116,1] !Changed automatically
UNIT 117 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MSCnr363Cold_A TSA_4_absch_3_RCold TQSnk322_SCnr363
0 dpTIniCold dpTIniCold
EQUATIONS 1
TSCnr363Cold = [117,1] !Changed automatically
UNIT 118 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MSCnr363Hot_A TSCnr363_QSnk322 TSA_4_absch_3_RHot
0 spTIni spTIni
EQUATIONS 1
TSCnr363Hot = [118,1] !Changed automatically
CONSTANTS 4
SA_4_absch_3_R_Len = 55.0
SA_4_absch_3_R_NrSlAx = INT(SA_4_absch_3_R_Len*dpNrSlAxRef/dpLengthRef) + 1
SA_4_absch_3_R_NrFlNds = dpNrFlNdsToNrSlAxRatio*SA_4_absch_3_R_NrSlAx
SA_4_absch_3_R_NrSlCirc = dpNrSlCirc
UNIT 119 TYPE 9511 !Changed automatically
PARAMETERS 36
SA_4_absch_3_R_Len                        ! Length of buried pipe, m
dpDiamIn                                ! Inner diameter of pipes, m
dpDiamOut                               ! Outer diameter of pipes, m
dpLambda                                ! Thermal conductivity of pipe material, kJ/(h*m*K)
dpDepth                                 ! Buried pipe depth, m
dpDiamCase                              ! Diameter of casing material, m
dpLambdaFill                            ! Thermal conductivity of fill insulation, kJ/(h*m*K)
dpDistPtoP                              ! Center-to-center pipe spacing, m
dpLambdaGap                             ! Thermal conductivity of gap material, kJ/(h*m*K)
dpGapThick                              ! Gap thickness, m
dpRhoFlu                                ! Density of fluid, kg/m^3
dpLambdaFl                              ! Thermal conductivity of fluid, kJ/(h*m*K)
dpCpFl                                  ! Specific heat of fluid, kJ/(kg*K)
dpViscFl                                ! Viscosity of fluid, kg/(m*h)
dpTIniCold                              ! Initial fluid temperature - Pipe cold, deg C
dpTIniHot                               ! Initial fluid temperature - Pipe hot, deg C
dpLamdaSl                               ! Thermal conductivity of soil, kJ/(h*m*K)
dpRhoSl                                 ! Density of soil, kg/m^3
dpCpSl                                  ! Specific heat of soil, kJ/(kg*K)
TambAvg                                 ! Average surface temperature, deg C
dTambAmpl                               ! Amplitude of surface temperature, deg C
ddTcwOffset                             ! Days of minimum surface temperature
SA_4_absch_3_R_NrFlNds                       ! Number of fluid nodes
dpNrSlRad                               ! Number of radial soil nodes
SA_4_absch_3_R_NrSlAx                   ! Number of axial soil nodes
SA_4_absch_3_R_NrSlCirc                ! Number of circumferential soil nodes
dpRadNdDist                             ! Radial distance of node 1, m
dpRadNdDist                             ! Radial distance of node 2, m
dpRadNdDist                             ! Radial distance of node 3, m
dpRadNdDist                             ! Radial distance of node 4, m
dpRadNdDist                             ! Radial distance of node 5, m
dpRadNdDist                             ! Radial distance of node 6, m
dpRadNdDist                             ! Radial distance of node 7, m
dpRadNdDist                             ! Radial distance of node 8, m
dpRadNdDist                             ! Radial distance of node 9, m
dpRadNdDist                             ! Radial distance of node 10, m
INPUTS 6
TSCnr363Cold ! Inlet fluid temperature - cold pipe, deg C
MSA_4_absch_3_RCold_A ! Inlet fluid flow rate - cold pipe, kg/h
TDTee343Cold ! ! Other side of pipe - cold pipe, deg C
TDTee343Hot ! Inlet fluid temperature - hot pipe, deg C
MSA_4_absch_3_RHot_A ! Inlet fluid flow rate - hot pipe, kg/h
TSCnr363Hot ! ! Other side of pipe - hot pipe, deg C
dpTIniCold
0
dpTIniCold
dpTIniHot
0
dpTIniHot
EQUATIONS 14
TSA_4_absch_3_RCold = [119,1]   !Changed automatically
MSA_4_absch_3_RCold = MSA_4_absch_3_RCold_A  ! Outlet mass flow rate, kg/h
TSA_4_absch_3_RHot = [119,3]   !Changed automatically
MSA_4_absch_3_RHot = MSA_4_absch_3_RHot_A  ! Outlet mass flow rate, kg/h
SA_4_absch_3_RColdConv = [119,7]*-1*1/3600  !Changed automatically
SA_4_absch_3_RColdInt = [119,9]*1/3600  !Changed automatically
SA_4_absch_3_RColdDiss = [119,11]*1/3600  !Changed automatically
SA_4_absch_3_RHotConv = [119,8]*-1*1/3600  !Changed automatically
SA_4_absch_3_RHotInt = [119,10]*1/3600  !Changed automatically
SA_4_absch_3_RHotDiss = [119,12]*1/3600  !Changed automatically
SA_4_absch_3_RExch = [119,13]*1/3600  !Changed automatically
SA_4_absch_3_RGrSl = [119,14]*1/3600  !Changed automatically
SA_4_absch_3_RSlFf = [119,15]*1/3600  !Changed automatically
SA_4_absch_3_RSlInt = [119,16]*1/3600  !Changed automatically
UNIT 120 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MSCnr370Cold_A TSA_4_absch_3_LCold TQSnk375_SCnr370
0 dpTIniCold dpTIniCold
EQUATIONS 1
TSCnr370Cold = [120,1] !Changed automatically
UNIT 121 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MSCnr370Hot_A TSCnr370_QSnk375 TSA_4_absch_3_LHot
0 spTIni spTIni
EQUATIONS 1
TSCnr370Hot = [121,1] !Changed automatically
UNIT 122 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MSA_4_absch_3_LCold_A TSCnr370Cold TDTee343Cold
0 dpTIniCold dpTIniCold
EQUATIONS 2
TSA_4_absch_3_LCold = [122,1] !Changed automatically
MSA_4_absch_3_LCold = MSA_4_absch_3_LCold_A
UNIT 123 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniHot
INPUTS 3
MSA_4_absch_3_LHot_A TDTee343Hot TSCnr370Hot
0 dpTIniHot dpTIniHot
EQUATIONS 2
TSA_4_absch_3_LHot = [123,1] !Changed automatically
MSA_4_absch_3_LHot = MSA_4_absch_3_LHot_A
UNIT 124 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MSCnr331_QSnk335_A TSCnr331Hot TQSnk335H
0 spTIni spTIni
EQUATIONS 2
TSCnr331_QSnk335 = [124,1] !Changed automatically
MSCnr331_QSnk335 = MSCnr331_QSnk335_A
UNIT 125 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MQSnk335_SCnr331_A TQSnk335H TSCnr331Cold
0 spTIni spTIni
EQUATIONS 2
TQSnk335_SCnr331 = [125,1] !Changed automatically
MQSnk335_SCnr331 = MQSnk335_SCnr331_A
UNIT 126 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MSCnr353_QSnk358_A TSCnr353Hot TQSnk358H
0 spTIni spTIni
EQUATIONS 2
TSCnr353_QSnk358 = [126,1] !Changed automatically
MSCnr353_QSnk358 = MSCnr353_QSnk358_A
UNIT 127 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MQSnk358_SCnr353_A TQSnk358H TSCnr353Cold
0 spTIni spTIni
EQUATIONS 2
TQSnk358_SCnr353 = [127,1] !Changed automatically
MQSnk358_SCnr353 = MQSnk358_SCnr353_A
UNIT 128 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MSCnr363_QSnk322_A TSCnr363Hot TQSnk322H
0 spTIni spTIni
EQUATIONS 2
TSCnr363_QSnk322 = [128,1] !Changed automatically
MSCnr363_QSnk322 = MSCnr363_QSnk322_A
UNIT 129 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MQSnk322_SCnr363_A TQSnk322H TSCnr363Cold
0 spTIni spTIni
EQUATIONS 2
TQSnk322_SCnr363 = [129,1] !Changed automatically
MQSnk322_SCnr363 = MQSnk322_SCnr363_A
UNIT 130 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MSCnr370_QSnk375_A TSCnr370Hot TQSnk375H
0 spTIni spTIni
EQUATIONS 2
TSCnr370_QSnk375 = [130,1] !Changed automatically
MSCnr370_QSnk375 = MSCnr370_QSnk375_A
UNIT 131 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MQSnk375_SCnr370_A TQSnk375H TSCnr370Cold
0 spTIni spTIni
EQUATIONS 2
TQSnk375_SCnr370 = [131,1] !Changed automatically
MQSnk375_SCnr370 = MQSnk375_SCnr370_A
UNIT 132 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MSA_4_absch_2_SNKCold_A TSCnr353Cold TDTee347Cold
0 dpTIniCold dpTIniCold
EQUATIONS 2
TSA_4_absch_2_SNKCold = [132,1] !Changed automatically
MSA_4_absch_2_SNKCold = MSA_4_absch_2_SNKCold_A
UNIT 133 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniHot
INPUTS 3
MSA_4_absch_2_SNKHot_A TDTee347Hot TSCnr353Hot
0 dpTIniHot dpTIniHot
EQUATIONS 2
TSA_4_absch_2_SNKHot = [133,1] !Changed automatically
MSA_4_absch_2_SNKHot = MSA_4_absch_2_SNKHot_A
UNIT 134 TYPE 929 !Changed automatically
INPUTS 6
MDTee405Cold_A
MDTee405Cold_B
MDTee405Cold_C
TSeitenarm_VIIICold
TTS_K_2Cold
TSeitenarm_VIICold
0
0
0
dpTIniCold
dpTIniCold
dpTIniCold
EQUATIONS 1
TDTee405Cold = [134,1] !Changed automatically
UNIT 135 TYPE 929 !Changed automatically
INPUTS 6
MDTee405Hot_A
MDTee405Hot_B
MDTee405Hot_C
TSeitenarm_VIIIHot
TTS_K_2Hot
TSeitenarm_VIIHot
0
0
0
dpTIniHot
dpTIniHot
dpTIniHot
EQUATIONS 1
TDTee405Hot = [135,1] !Changed automatically
CONSTANTS 4
TS_K_2_Len = 85.0
TS_K_2_NrSlAx = INT(TS_K_2_Len*dpNrSlAxRef/dpLengthRef) + 1
TS_K_2_NrFlNds = dpNrFlNdsToNrSlAxRatio*TS_K_2_NrSlAx
TS_K_2_NrSlCirc = dpNrSlCirc
UNIT 136 TYPE 9511 !Changed automatically
PARAMETERS 36
TS_K_2_Len                        ! Length of buried pipe, m
dpDiamIn                                ! Inner diameter of pipes, m
dpDiamOut                               ! Outer diameter of pipes, m
dpLambda                                ! Thermal conductivity of pipe material, kJ/(h*m*K)
dpDepth                                 ! Buried pipe depth, m
dpDiamCase                              ! Diameter of casing material, m
dpLambdaFill                            ! Thermal conductivity of fill insulation, kJ/(h*m*K)
dpDistPtoP                              ! Center-to-center pipe spacing, m
dpLambdaGap                             ! Thermal conductivity of gap material, kJ/(h*m*K)
dpGapThick                              ! Gap thickness, m
dpRhoFlu                                ! Density of fluid, kg/m^3
dpLambdaFl                              ! Thermal conductivity of fluid, kJ/(h*m*K)
dpCpFl                                  ! Specific heat of fluid, kJ/(kg*K)
dpViscFl                                ! Viscosity of fluid, kg/(m*h)
dpTIniCold                              ! Initial fluid temperature - Pipe cold, deg C
dpTIniHot                               ! Initial fluid temperature - Pipe hot, deg C
dpLamdaSl                               ! Thermal conductivity of soil, kJ/(h*m*K)
dpRhoSl                                 ! Density of soil, kg/m^3
dpCpSl                                  ! Specific heat of soil, kJ/(kg*K)
TambAvg                                 ! Average surface temperature, deg C
dTambAmpl                               ! Amplitude of surface temperature, deg C
ddTcwOffset                             ! Days of minimum surface temperature
TS_K_2_NrFlNds                       ! Number of fluid nodes
dpNrSlRad                               ! Number of radial soil nodes
TS_K_2_NrSlAx                   ! Number of axial soil nodes
TS_K_2_NrSlCirc                ! Number of circumferential soil nodes
dpRadNdDist                             ! Radial distance of node 1, m
dpRadNdDist                             ! Radial distance of node 2, m
dpRadNdDist                             ! Radial distance of node 3, m
dpRadNdDist                             ! Radial distance of node 4, m
dpRadNdDist                             ! Radial distance of node 5, m
dpRadNdDist                             ! Radial distance of node 6, m
dpRadNdDist                             ! Radial distance of node 7, m
dpRadNdDist                             ! Radial distance of node 8, m
dpRadNdDist                             ! Radial distance of node 9, m
dpRadNdDist                             ! Radial distance of node 10, m
INPUTS 6
TDTee405Cold ! Inlet fluid temperature - cold pipe, deg C
MTS_K_2Cold_A ! Inlet fluid flow rate - cold pipe, kg/h
TDTee232Cold ! ! Other side of pipe - cold pipe, deg C
TDTee232Hot ! Inlet fluid temperature - hot pipe, deg C
MTS_K_2Hot_A ! Inlet fluid flow rate - hot pipe, kg/h
TDTee405Hot ! ! Other side of pipe - hot pipe, deg C
dpTIniCold
0
dpTIniCold
dpTIniHot
0
dpTIniHot
EQUATIONS 14
TTS_K_2Cold = [136,1]   !Changed automatically
MTS_K_2Cold = MTS_K_2Cold_A  ! Outlet mass flow rate, kg/h
TTS_K_2Hot = [136,3]   !Changed automatically
MTS_K_2Hot = MTS_K_2Hot_A  ! Outlet mass flow rate, kg/h
TS_K_2ColdConv = [136,7]*-1*1/3600  !Changed automatically
TS_K_2ColdInt = [136,9]*1/3600  !Changed automatically
TS_K_2ColdDiss = [136,11]*1/3600  !Changed automatically
TS_K_2HotConv = [136,8]*-1*1/3600  !Changed automatically
TS_K_2HotInt = [136,10]*1/3600  !Changed automatically
TS_K_2HotDiss = [136,12]*1/3600  !Changed automatically
TS_K_2Exch = [136,13]*1/3600  !Changed automatically
TS_K_2GrSl = [136,14]*1/3600  !Changed automatically
TS_K_2SlFf = [136,15]*1/3600  !Changed automatically
TS_K_2SlInt = [136,16]*1/3600  !Changed automatically
CONSTANTS 4
Seitenarm_VIII_Len = 145.0
Seitenarm_VIII_NrSlAx = INT(Seitenarm_VIII_Len*dpNrSlAxRef/dpLengthRef) + 1
Seitenarm_VIII_NrFlNds = dpNrFlNdsToNrSlAxRatio*Seitenarm_VIII_NrSlAx
Seitenarm_VIII_NrSlCirc = dpNrSlCirc
UNIT 137 TYPE 9511 !Changed automatically
PARAMETERS 36
Seitenarm_VIII_Len                        ! Length of buried pipe, m
dpDiamIn                                ! Inner diameter of pipes, m
dpDiamOut                               ! Outer diameter of pipes, m
dpLambda                                ! Thermal conductivity of pipe material, kJ/(h*m*K)
dpDepth                                 ! Buried pipe depth, m
dpDiamCase                              ! Diameter of casing material, m
dpLambdaFill                            ! Thermal conductivity of fill insulation, kJ/(h*m*K)
dpDistPtoP                              ! Center-to-center pipe spacing, m
dpLambdaGap                             ! Thermal conductivity of gap material, kJ/(h*m*K)
dpGapThick                              ! Gap thickness, m
dpRhoFlu                                ! Density of fluid, kg/m^3
dpLambdaFl                              ! Thermal conductivity of fluid, kJ/(h*m*K)
dpCpFl                                  ! Specific heat of fluid, kJ/(kg*K)
dpViscFl                                ! Viscosity of fluid, kg/(m*h)
dpTIniCold                              ! Initial fluid temperature - Pipe cold, deg C
dpTIniHot                               ! Initial fluid temperature - Pipe hot, deg C
dpLamdaSl                               ! Thermal conductivity of soil, kJ/(h*m*K)
dpRhoSl                                 ! Density of soil, kg/m^3
dpCpSl                                  ! Specific heat of soil, kJ/(kg*K)
TambAvg                                 ! Average surface temperature, deg C
dTambAmpl                               ! Amplitude of surface temperature, deg C
ddTcwOffset                             ! Days of minimum surface temperature
Seitenarm_VIII_NrFlNds                       ! Number of fluid nodes
dpNrSlRad                               ! Number of radial soil nodes
Seitenarm_VIII_NrSlAx                   ! Number of axial soil nodes
Seitenarm_VIII_NrSlCirc                ! Number of circumferential soil nodes
dpRadNdDist                             ! Radial distance of node 1, m
dpRadNdDist                             ! Radial distance of node 2, m
dpRadNdDist                             ! Radial distance of node 3, m
dpRadNdDist                             ! Radial distance of node 4, m
dpRadNdDist                             ! Radial distance of node 5, m
dpRadNdDist                             ! Radial distance of node 6, m
dpRadNdDist                             ! Radial distance of node 7, m
dpRadNdDist                             ! Radial distance of node 8, m
dpRadNdDist                             ! Radial distance of node 9, m
dpRadNdDist                             ! Radial distance of node 10, m
INPUTS 6
TSCnr126Cold ! Inlet fluid temperature - cold pipe, deg C
MSeitenarm_VIIICold_A ! Inlet fluid flow rate - cold pipe, kg/h
TDTee405Cold ! ! Other side of pipe - cold pipe, deg C
TDTee405Hot ! Inlet fluid temperature - hot pipe, deg C
MSeitenarm_VIIIHot_A ! Inlet fluid flow rate - hot pipe, kg/h
TSCnr126Hot ! ! Other side of pipe - hot pipe, deg C
dpTIniCold
0
dpTIniCold
dpTIniHot
0
dpTIniHot
EQUATIONS 14
TSeitenarm_VIIICold = [137,1]   !Changed automatically
MSeitenarm_VIIICold = MSeitenarm_VIIICold_A  ! Outlet mass flow rate, kg/h
TSeitenarm_VIIIHot = [137,3]   !Changed automatically
MSeitenarm_VIIIHot = MSeitenarm_VIIIHot_A  ! Outlet mass flow rate, kg/h
Seitenarm_VIIIColdConv = [137,7]*-1*1/3600  !Changed automatically
Seitenarm_VIIIColdInt = [137,9]*1/3600  !Changed automatically
Seitenarm_VIIIColdDiss = [137,11]*1/3600  !Changed automatically
Seitenarm_VIIIHotConv = [137,8]*-1*1/3600  !Changed automatically
Seitenarm_VIIIHotInt = [137,10]*1/3600  !Changed automatically
Seitenarm_VIIIHotDiss = [137,12]*1/3600  !Changed automatically
Seitenarm_VIIIExch = [137,13]*1/3600  !Changed automatically
Seitenarm_VIIIGrSl = [137,14]*1/3600  !Changed automatically
Seitenarm_VIIISlFf = [137,15]*1/3600  !Changed automatically
Seitenarm_VIIISlInt = [137,16]*1/3600  !Changed automatically
UNIT 138 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MSCnr412Cold_A TSeitenarm_VIICold TQSnk417_SCnr412
0 dpTIniCold dpTIniCold
EQUATIONS 1
TSCnr412Cold = [138,1] !Changed automatically
UNIT 139 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MSCnr412Hot_A TSCnr412_QSnk417 TSeitenarm_VIIHot
0 spTIni spTIni
EQUATIONS 1
TSCnr412Hot = [139,1] !Changed automatically
CONSTANTS 4
Seitenarm_VII_Len = 100.0
Seitenarm_VII_NrSlAx = INT(Seitenarm_VII_Len*dpNrSlAxRef/dpLengthRef) + 1
Seitenarm_VII_NrFlNds = dpNrFlNdsToNrSlAxRatio*Seitenarm_VII_NrSlAx
Seitenarm_VII_NrSlCirc = dpNrSlCirc
UNIT 140 TYPE 9511 !Changed automatically
PARAMETERS 36
Seitenarm_VII_Len                        ! Length of buried pipe, m
dpDiamIn                                ! Inner diameter of pipes, m
dpDiamOut                               ! Outer diameter of pipes, m
dpLambda                                ! Thermal conductivity of pipe material, kJ/(h*m*K)
dpDepth                                 ! Buried pipe depth, m
dpDiamCase                              ! Diameter of casing material, m
dpLambdaFill                            ! Thermal conductivity of fill insulation, kJ/(h*m*K)
dpDistPtoP                              ! Center-to-center pipe spacing, m
dpLambdaGap                             ! Thermal conductivity of gap material, kJ/(h*m*K)
dpGapThick                              ! Gap thickness, m
dpRhoFlu                                ! Density of fluid, kg/m^3
dpLambdaFl                              ! Thermal conductivity of fluid, kJ/(h*m*K)
dpCpFl                                  ! Specific heat of fluid, kJ/(kg*K)
dpViscFl                                ! Viscosity of fluid, kg/(m*h)
dpTIniCold                              ! Initial fluid temperature - Pipe cold, deg C
dpTIniHot                               ! Initial fluid temperature - Pipe hot, deg C
dpLamdaSl                               ! Thermal conductivity of soil, kJ/(h*m*K)
dpRhoSl                                 ! Density of soil, kg/m^3
dpCpSl                                  ! Specific heat of soil, kJ/(kg*K)
TambAvg                                 ! Average surface temperature, deg C
dTambAmpl                               ! Amplitude of surface temperature, deg C
ddTcwOffset                             ! Days of minimum surface temperature
Seitenarm_VII_NrFlNds                       ! Number of fluid nodes
dpNrSlRad                               ! Number of radial soil nodes
Seitenarm_VII_NrSlAx                   ! Number of axial soil nodes
Seitenarm_VII_NrSlCirc                ! Number of circumferential soil nodes
dpRadNdDist                             ! Radial distance of node 1, m
dpRadNdDist                             ! Radial distance of node 2, m
dpRadNdDist                             ! Radial distance of node 3, m
dpRadNdDist                             ! Radial distance of node 4, m
dpRadNdDist                             ! Radial distance of node 5, m
dpRadNdDist                             ! Radial distance of node 6, m
dpRadNdDist                             ! Radial distance of node 7, m
dpRadNdDist                             ! Radial distance of node 8, m
dpRadNdDist                             ! Radial distance of node 9, m
dpRadNdDist                             ! Radial distance of node 10, m
INPUTS 6
TSCnr412Cold ! Inlet fluid temperature - cold pipe, deg C
MSeitenarm_VIICold_A ! Inlet fluid flow rate - cold pipe, kg/h
TDTee405Cold ! ! Other side of pipe - cold pipe, deg C
TDTee405Hot ! Inlet fluid temperature - hot pipe, deg C
MSeitenarm_VIIHot_A ! Inlet fluid flow rate - hot pipe, kg/h
TSCnr412Hot ! ! Other side of pipe - hot pipe, deg C
dpTIniCold
0
dpTIniCold
dpTIniHot
0
dpTIniHot
EQUATIONS 14
TSeitenarm_VIICold = [140,1]   !Changed automatically
MSeitenarm_VIICold = MSeitenarm_VIICold_A  ! Outlet mass flow rate, kg/h
TSeitenarm_VIIHot = [140,3]   !Changed automatically
MSeitenarm_VIIHot = MSeitenarm_VIIHot_A  ! Outlet mass flow rate, kg/h
Seitenarm_VIIColdConv = [140,7]*-1*1/3600  !Changed automatically
Seitenarm_VIIColdInt = [140,9]*1/3600  !Changed automatically
Seitenarm_VIIColdDiss = [140,11]*1/3600  !Changed automatically
Seitenarm_VIIHotConv = [140,8]*-1*1/3600  !Changed automatically
Seitenarm_VIIHotInt = [140,10]*1/3600  !Changed automatically
Seitenarm_VIIHotDiss = [140,12]*1/3600  !Changed automatically
Seitenarm_VIIExch = [140,13]*1/3600  !Changed automatically
Seitenarm_VIIGrSl = [140,14]*1/3600  !Changed automatically
Seitenarm_VIISlFf = [140,15]*1/3600  !Changed automatically
Seitenarm_VIISlInt = [140,16]*1/3600  !Changed automatically
UNIT 141 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MSCnr412_QSnk417_A TSCnr412Hot TQSnk417H
0 spTIni spTIni
EQUATIONS 2
TSCnr412_QSnk417 = [141,1] !Changed automatically
MSCnr412_QSnk417 = MSCnr412_QSnk417_A
UNIT 142 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MQSnk417_SCnr412_A TQSnk417H TSCnr412Cold
0 spTIni spTIni
EQUATIONS 2
TQSnk417_SCnr412 = [142,1] !Changed automatically
MQSnk417_SCnr412 = MQSnk417_SCnr412_A
UNIT 143 TYPE 929 !Changed automatically
INPUTS 6
MDTee424Cold_A
MDTee424Cold_B
MDTee424Cold_C
TTS_JCold
TTS_ICold
TSeitenarm_V_1_1Cold
0
0
0
dpTIniCold
dpTIniCold
dpTIniCold
EQUATIONS 1
TDTee424Cold = [143,1] !Changed automatically
UNIT 144 TYPE 929 !Changed automatically
INPUTS 6
MDTee424Hot_A
MDTee424Hot_B
MDTee424Hot_C
TTS_JHot
TTS_IHot
TSeitenarm_V_1_1Hot
0
0
0
dpTIniHot
dpTIniHot
dpTIniHot
EQUATIONS 1
TDTee424Hot = [144,1] !Changed automatically
CONSTANTS 4
TS_I_Len = 156.0
TS_I_NrSlAx = INT(TS_I_Len*dpNrSlAxRef/dpLengthRef) + 1
TS_I_NrFlNds = dpNrFlNdsToNrSlAxRatio*TS_I_NrSlAx
TS_I_NrSlCirc = dpNrSlCirc
UNIT 145 TYPE 9511 !Changed automatically
PARAMETERS 36
TS_I_Len                        ! Length of buried pipe, m
dpDiamIn                                ! Inner diameter of pipes, m
dpDiamOut                               ! Outer diameter of pipes, m
dpLambda                                ! Thermal conductivity of pipe material, kJ/(h*m*K)
dpDepth                                 ! Buried pipe depth, m
dpDiamCase                              ! Diameter of casing material, m
dpLambdaFill                            ! Thermal conductivity of fill insulation, kJ/(h*m*K)
dpDistPtoP                              ! Center-to-center pipe spacing, m
dpLambdaGap                             ! Thermal conductivity of gap material, kJ/(h*m*K)
dpGapThick                              ! Gap thickness, m
dpRhoFlu                                ! Density of fluid, kg/m^3
dpLambdaFl                              ! Thermal conductivity of fluid, kJ/(h*m*K)
dpCpFl                                  ! Specific heat of fluid, kJ/(kg*K)
dpViscFl                                ! Viscosity of fluid, kg/(m*h)
dpTIniCold                              ! Initial fluid temperature - Pipe cold, deg C
dpTIniHot                               ! Initial fluid temperature - Pipe hot, deg C
dpLamdaSl                               ! Thermal conductivity of soil, kJ/(h*m*K)
dpRhoSl                                 ! Density of soil, kg/m^3
dpCpSl                                  ! Specific heat of soil, kJ/(kg*K)
TambAvg                                 ! Average surface temperature, deg C
dTambAmpl                               ! Amplitude of surface temperature, deg C
ddTcwOffset                             ! Days of minimum surface temperature
TS_I_NrFlNds                       ! Number of fluid nodes
dpNrSlRad                               ! Number of radial soil nodes
TS_I_NrSlAx                   ! Number of axial soil nodes
TS_I_NrSlCirc                ! Number of circumferential soil nodes
dpRadNdDist                             ! Radial distance of node 1, m
dpRadNdDist                             ! Radial distance of node 2, m
dpRadNdDist                             ! Radial distance of node 3, m
dpRadNdDist                             ! Radial distance of node 4, m
dpRadNdDist                             ! Radial distance of node 5, m
dpRadNdDist                             ! Radial distance of node 6, m
dpRadNdDist                             ! Radial distance of node 7, m
dpRadNdDist                             ! Radial distance of node 8, m
dpRadNdDist                             ! Radial distance of node 9, m
dpRadNdDist                             ! Radial distance of node 10, m
INPUTS 6
TDTee424Cold ! Inlet fluid temperature - cold pipe, deg C
MTS_ICold_A ! Inlet fluid flow rate - cold pipe, kg/h
TDCnr110Cold ! ! Other side of pipe - cold pipe, deg C
TDCnr110Hot ! Inlet fluid temperature - hot pipe, deg C
MTS_IHot_A ! Inlet fluid flow rate - hot pipe, kg/h
TDTee424Hot ! ! Other side of pipe - hot pipe, deg C
dpTIniCold
0
dpTIniCold
dpTIniHot
0
dpTIniHot
EQUATIONS 14
TTS_ICold = [145,1]   !Changed automatically
MTS_ICold = MTS_ICold_A  ! Outlet mass flow rate, kg/h
TTS_IHot = [145,3]   !Changed automatically
MTS_IHot = MTS_IHot_A  ! Outlet mass flow rate, kg/h
TS_IColdConv = [145,7]*-1*1/3600  !Changed automatically
TS_IColdInt = [145,9]*1/3600  !Changed automatically
TS_IColdDiss = [145,11]*1/3600  !Changed automatically
TS_IHotConv = [145,8]*-1*1/3600  !Changed automatically
TS_IHotInt = [145,10]*1/3600  !Changed automatically
TS_IHotDiss = [145,12]*1/3600  !Changed automatically
TS_IExch = [145,13]*1/3600  !Changed automatically
TS_IGrSl = [145,14]*1/3600  !Changed automatically
TS_ISlFf = [145,15]*1/3600  !Changed automatically
TS_ISlInt = [145,16]*1/3600  !Changed automatically
CONSTANTS 4
TS_J_Len = 40.0
TS_J_NrSlAx = INT(TS_J_Len*dpNrSlAxRef/dpLengthRef) + 1
TS_J_NrFlNds = dpNrFlNdsToNrSlAxRatio*TS_J_NrSlAx
TS_J_NrSlCirc = dpNrSlCirc
UNIT 146 TYPE 9511 !Changed automatically
PARAMETERS 36
TS_J_Len                        ! Length of buried pipe, m
dpDiamIn                                ! Inner diameter of pipes, m
dpDiamOut                               ! Outer diameter of pipes, m
dpLambda                                ! Thermal conductivity of pipe material, kJ/(h*m*K)
dpDepth                                 ! Buried pipe depth, m
dpDiamCase                              ! Diameter of casing material, m
dpLambdaFill                            ! Thermal conductivity of fill insulation, kJ/(h*m*K)
dpDistPtoP                              ! Center-to-center pipe spacing, m
dpLambdaGap                             ! Thermal conductivity of gap material, kJ/(h*m*K)
dpGapThick                              ! Gap thickness, m
dpRhoFlu                                ! Density of fluid, kg/m^3
dpLambdaFl                              ! Thermal conductivity of fluid, kJ/(h*m*K)
dpCpFl                                  ! Specific heat of fluid, kJ/(kg*K)
dpViscFl                                ! Viscosity of fluid, kg/(m*h)
dpTIniCold                              ! Initial fluid temperature - Pipe cold, deg C
dpTIniHot                               ! Initial fluid temperature - Pipe hot, deg C
dpLamdaSl                               ! Thermal conductivity of soil, kJ/(h*m*K)
dpRhoSl                                 ! Density of soil, kg/m^3
dpCpSl                                  ! Specific heat of soil, kJ/(kg*K)
TambAvg                                 ! Average surface temperature, deg C
dTambAmpl                               ! Amplitude of surface temperature, deg C
ddTcwOffset                             ! Days of minimum surface temperature
TS_J_NrFlNds                       ! Number of fluid nodes
dpNrSlRad                               ! Number of radial soil nodes
TS_J_NrSlAx                   ! Number of axial soil nodes
TS_J_NrSlCirc                ! Number of circumferential soil nodes
dpRadNdDist                             ! Radial distance of node 1, m
dpRadNdDist                             ! Radial distance of node 2, m
dpRadNdDist                             ! Radial distance of node 3, m
dpRadNdDist                             ! Radial distance of node 4, m
dpRadNdDist                             ! Radial distance of node 5, m
dpRadNdDist                             ! Radial distance of node 6, m
dpRadNdDist                             ! Radial distance of node 7, m
dpRadNdDist                             ! Radial distance of node 8, m
dpRadNdDist                             ! Radial distance of node 9, m
dpRadNdDist                             ! Radial distance of node 10, m
INPUTS 6
TDTee253Cold ! Inlet fluid temperature - cold pipe, deg C
MTS_JCold_A ! Inlet fluid flow rate - cold pipe, kg/h
TDTee424Cold ! ! Other side of pipe - cold pipe, deg C
TDTee424Hot ! Inlet fluid temperature - hot pipe, deg C
MTS_JHot_A ! Inlet fluid flow rate - hot pipe, kg/h
TDTee253Hot ! ! Other side of pipe - hot pipe, deg C
dpTIniCold
0
dpTIniCold
dpTIniHot
0
dpTIniHot
EQUATIONS 14
TTS_JCold = [146,1]   !Changed automatically
MTS_JCold = MTS_JCold_A  ! Outlet mass flow rate, kg/h
TTS_JHot = [146,3]   !Changed automatically
MTS_JHot = MTS_JHot_A  ! Outlet mass flow rate, kg/h
TS_JColdConv = [146,7]*-1*1/3600  !Changed automatically
TS_JColdInt = [146,9]*1/3600  !Changed automatically
TS_JColdDiss = [146,11]*1/3600  !Changed automatically
TS_JHotConv = [146,8]*-1*1/3600  !Changed automatically
TS_JHotInt = [146,10]*1/3600  !Changed automatically
TS_JHotDiss = [146,12]*1/3600  !Changed automatically
TS_JExch = [146,13]*1/3600  !Changed automatically
TS_JGrSl = [146,14]*1/3600  !Changed automatically
TS_JSlFf = [146,15]*1/3600  !Changed automatically
TS_JSlInt = [146,16]*1/3600  !Changed automatically
UNIT 147 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MDCnr430Cold_A TSeitenarm_V_1_2_1Cold TSeitenarm_V_1_1Cold
0 dpTIniCold dpTIniCold
EQUATIONS 1
TDCnr430Cold = [147,1] !Changed automatically
UNIT 148 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniHot
INPUTS 3
MDCnr430Hot_A TSeitenarm_V_1_1Hot TSeitenarm_V_1_2_1Hot
0 dpTIniHot dpTIniHot
EQUATIONS 1
TDCnr430Hot = [148,1] !Changed automatically
CONSTANTS 4
Seitenarm_V_1_1_Len = 15.0
Seitenarm_V_1_1_NrSlAx = INT(Seitenarm_V_1_1_Len*dpNrSlAxRef/dpLengthRef) + 1
Seitenarm_V_1_1_NrFlNds = dpNrFlNdsToNrSlAxRatio*Seitenarm_V_1_1_NrSlAx
Seitenarm_V_1_1_NrSlCirc = dpNrSlCirc
UNIT 149 TYPE 9511 !Changed automatically
PARAMETERS 36
Seitenarm_V_1_1_Len                        ! Length of buried pipe, m
dpDiamIn                                ! Inner diameter of pipes, m
dpDiamOut                               ! Outer diameter of pipes, m
dpLambda                                ! Thermal conductivity of pipe material, kJ/(h*m*K)
dpDepth                                 ! Buried pipe depth, m
dpDiamCase                              ! Diameter of casing material, m
dpLambdaFill                            ! Thermal conductivity of fill insulation, kJ/(h*m*K)
dpDistPtoP                              ! Center-to-center pipe spacing, m
dpLambdaGap                             ! Thermal conductivity of gap material, kJ/(h*m*K)
dpGapThick                              ! Gap thickness, m
dpRhoFlu                                ! Density of fluid, kg/m^3
dpLambdaFl                              ! Thermal conductivity of fluid, kJ/(h*m*K)
dpCpFl                                  ! Specific heat of fluid, kJ/(kg*K)
dpViscFl                                ! Viscosity of fluid, kg/(m*h)
dpTIniCold                              ! Initial fluid temperature - Pipe cold, deg C
dpTIniHot                               ! Initial fluid temperature - Pipe hot, deg C
dpLamdaSl                               ! Thermal conductivity of soil, kJ/(h*m*K)
dpRhoSl                                 ! Density of soil, kg/m^3
dpCpSl                                  ! Specific heat of soil, kJ/(kg*K)
TambAvg                                 ! Average surface temperature, deg C
dTambAmpl                               ! Amplitude of surface temperature, deg C
ddTcwOffset                             ! Days of minimum surface temperature
Seitenarm_V_1_1_NrFlNds                       ! Number of fluid nodes
dpNrSlRad                               ! Number of radial soil nodes
Seitenarm_V_1_1_NrSlAx                   ! Number of axial soil nodes
Seitenarm_V_1_1_NrSlCirc                ! Number of circumferential soil nodes
dpRadNdDist                             ! Radial distance of node 1, m
dpRadNdDist                             ! Radial distance of node 2, m
dpRadNdDist                             ! Radial distance of node 3, m
dpRadNdDist                             ! Radial distance of node 4, m
dpRadNdDist                             ! Radial distance of node 5, m
dpRadNdDist                             ! Radial distance of node 6, m
dpRadNdDist                             ! Radial distance of node 7, m
dpRadNdDist                             ! Radial distance of node 8, m
dpRadNdDist                             ! Radial distance of node 9, m
dpRadNdDist                             ! Radial distance of node 10, m
INPUTS 6
TDCnr430Cold ! Inlet fluid temperature - cold pipe, deg C
MSeitenarm_V_1_1Cold_A ! Inlet fluid flow rate - cold pipe, kg/h
TDTee424Cold ! ! Other side of pipe - cold pipe, deg C
TDTee424Hot ! Inlet fluid temperature - hot pipe, deg C
MSeitenarm_V_1_1Hot_A ! Inlet fluid flow rate - hot pipe, kg/h
TDCnr430Hot ! ! Other side of pipe - hot pipe, deg C
dpTIniCold
0
dpTIniCold
dpTIniHot
0
dpTIniHot
EQUATIONS 14
TSeitenarm_V_1_1Cold = [149,1]   !Changed automatically
MSeitenarm_V_1_1Cold = MSeitenarm_V_1_1Cold_A  ! Outlet mass flow rate, kg/h
TSeitenarm_V_1_1Hot = [149,3]   !Changed automatically
MSeitenarm_V_1_1Hot = MSeitenarm_V_1_1Hot_A  ! Outlet mass flow rate, kg/h
Seitenarm_V_1_1ColdConv = [149,7]*-1*1/3600  !Changed automatically
Seitenarm_V_1_1ColdInt = [149,9]*1/3600  !Changed automatically
Seitenarm_V_1_1ColdDiss = [149,11]*1/3600  !Changed automatically
Seitenarm_V_1_1HotConv = [149,8]*-1*1/3600  !Changed automatically
Seitenarm_V_1_1HotInt = [149,10]*1/3600  !Changed automatically
Seitenarm_V_1_1HotDiss = [149,12]*1/3600  !Changed automatically
Seitenarm_V_1_1Exch = [149,13]*1/3600  !Changed automatically
Seitenarm_V_1_1GrSl = [149,14]*1/3600  !Changed automatically
Seitenarm_V_1_1SlFf = [149,15]*1/3600  !Changed automatically
Seitenarm_V_1_1SlInt = [149,16]*1/3600  !Changed automatically
UNIT 150 TYPE 929 !Changed automatically
INPUTS 6
MDTee434Cold_A
MDTee434Cold_B
MDTee434Cold_C
TSeitenarm_V_1_2_1Cold
TSeitenarm_V_1_2_2Cold
TSeitenarm_V_1_2_SNKCold
0
0
0
dpTIniCold
dpTIniCold
dpTIniCold
EQUATIONS 1
TDTee434Cold = [150,1] !Changed automatically
UNIT 151 TYPE 929 !Changed automatically
INPUTS 6
MDTee434Hot_A
MDTee434Hot_B
MDTee434Hot_C
TSeitenarm_V_1_2_1Hot
TSeitenarm_V_1_2_2Hot
TSeitenarm_V_1_2_SNKHot
0
0
0
dpTIniHot
dpTIniHot
dpTIniHot
EQUATIONS 1
TDTee434Hot = [151,1] !Changed automatically
CONSTANTS 4
Seitenarm_V_1_2_1_Len = 72.5
Seitenarm_V_1_2_1_NrSlAx = INT(Seitenarm_V_1_2_1_Len*dpNrSlAxRef/dpLengthRef) + 1
Seitenarm_V_1_2_1_NrFlNds = dpNrFlNdsToNrSlAxRatio*Seitenarm_V_1_2_1_NrSlAx
Seitenarm_V_1_2_1_NrSlCirc = dpNrSlCirc
UNIT 152 TYPE 9511 !Changed automatically
PARAMETERS 36
Seitenarm_V_1_2_1_Len                        ! Length of buried pipe, m
dpDiamIn                                ! Inner diameter of pipes, m
dpDiamOut                               ! Outer diameter of pipes, m
dpLambda                                ! Thermal conductivity of pipe material, kJ/(h*m*K)
dpDepth                                 ! Buried pipe depth, m
dpDiamCase                              ! Diameter of casing material, m
dpLambdaFill                            ! Thermal conductivity of fill insulation, kJ/(h*m*K)
dpDistPtoP                              ! Center-to-center pipe spacing, m
dpLambdaGap                             ! Thermal conductivity of gap material, kJ/(h*m*K)
dpGapThick                              ! Gap thickness, m
dpRhoFlu                                ! Density of fluid, kg/m^3
dpLambdaFl                              ! Thermal conductivity of fluid, kJ/(h*m*K)
dpCpFl                                  ! Specific heat of fluid, kJ/(kg*K)
dpViscFl                                ! Viscosity of fluid, kg/(m*h)
dpTIniCold                              ! Initial fluid temperature - Pipe cold, deg C
dpTIniHot                               ! Initial fluid temperature - Pipe hot, deg C
dpLamdaSl                               ! Thermal conductivity of soil, kJ/(h*m*K)
dpRhoSl                                 ! Density of soil, kg/m^3
dpCpSl                                  ! Specific heat of soil, kJ/(kg*K)
TambAvg                                 ! Average surface temperature, deg C
dTambAmpl                               ! Amplitude of surface temperature, deg C
ddTcwOffset                             ! Days of minimum surface temperature
Seitenarm_V_1_2_1_NrFlNds                       ! Number of fluid nodes
dpNrSlRad                               ! Number of radial soil nodes
Seitenarm_V_1_2_1_NrSlAx                   ! Number of axial soil nodes
Seitenarm_V_1_2_1_NrSlCirc                ! Number of circumferential soil nodes
dpRadNdDist                             ! Radial distance of node 1, m
dpRadNdDist                             ! Radial distance of node 2, m
dpRadNdDist                             ! Radial distance of node 3, m
dpRadNdDist                             ! Radial distance of node 4, m
dpRadNdDist                             ! Radial distance of node 5, m
dpRadNdDist                             ! Radial distance of node 6, m
dpRadNdDist                             ! Radial distance of node 7, m
dpRadNdDist                             ! Radial distance of node 8, m
dpRadNdDist                             ! Radial distance of node 9, m
dpRadNdDist                             ! Radial distance of node 10, m
INPUTS 6
TDTee434Cold ! Inlet fluid temperature - cold pipe, deg C
MSeitenarm_V_1_2_1Cold_A ! Inlet fluid flow rate - cold pipe, kg/h
TDCnr430Cold ! ! Other side of pipe - cold pipe, deg C
TDCnr430Hot ! Inlet fluid temperature - hot pipe, deg C
MSeitenarm_V_1_2_1Hot_A ! Inlet fluid flow rate - hot pipe, kg/h
TDTee434Hot ! ! Other side of pipe - hot pipe, deg C
dpTIniCold
0
dpTIniCold
dpTIniHot
0
dpTIniHot
EQUATIONS 14
TSeitenarm_V_1_2_1Cold = [152,1]   !Changed automatically
MSeitenarm_V_1_2_1Cold = MSeitenarm_V_1_2_1Cold_A  ! Outlet mass flow rate, kg/h
TSeitenarm_V_1_2_1Hot = [152,3]   !Changed automatically
MSeitenarm_V_1_2_1Hot = MSeitenarm_V_1_2_1Hot_A  ! Outlet mass flow rate, kg/h
Seitenarm_V_1_2_1ColdConv = [152,7]*-1*1/3600  !Changed automatically
Seitenarm_V_1_2_1ColdInt = [152,9]*1/3600  !Changed automatically
Seitenarm_V_1_2_1ColdDiss = [152,11]*1/3600  !Changed automatically
Seitenarm_V_1_2_1HotConv = [152,8]*-1*1/3600  !Changed automatically
Seitenarm_V_1_2_1HotInt = [152,10]*1/3600  !Changed automatically
Seitenarm_V_1_2_1HotDiss = [152,12]*1/3600  !Changed automatically
Seitenarm_V_1_2_1Exch = [152,13]*1/3600  !Changed automatically
Seitenarm_V_1_2_1GrSl = [152,14]*1/3600  !Changed automatically
Seitenarm_V_1_2_1SlFf = [152,15]*1/3600  !Changed automatically
Seitenarm_V_1_2_1SlInt = [152,16]*1/3600  !Changed automatically
UNIT 153 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MDCnr439Cold_A TSeitenarm_V_2_1Cold TSeitenarm_V_1_2_2Cold
0 dpTIniCold dpTIniCold
EQUATIONS 1
TDCnr439Cold = [153,1] !Changed automatically
UNIT 154 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniHot
INPUTS 3
MDCnr439Hot_A TSeitenarm_V_1_2_2Hot TSeitenarm_V_2_1Hot
0 dpTIniHot dpTIniHot
EQUATIONS 1
TDCnr439Hot = [154,1] !Changed automatically
CONSTANTS 4
Seitenarm_V_1_2_2_Len = 72.5
Seitenarm_V_1_2_2_NrSlAx = INT(Seitenarm_V_1_2_2_Len*dpNrSlAxRef/dpLengthRef) + 1
Seitenarm_V_1_2_2_NrFlNds = dpNrFlNdsToNrSlAxRatio*Seitenarm_V_1_2_2_NrSlAx
Seitenarm_V_1_2_2_NrSlCirc = dpNrSlCirc
UNIT 155 TYPE 9511 !Changed automatically
PARAMETERS 36
Seitenarm_V_1_2_2_Len                        ! Length of buried pipe, m
dpDiamIn                                ! Inner diameter of pipes, m
dpDiamOut                               ! Outer diameter of pipes, m
dpLambda                                ! Thermal conductivity of pipe material, kJ/(h*m*K)
dpDepth                                 ! Buried pipe depth, m
dpDiamCase                              ! Diameter of casing material, m
dpLambdaFill                            ! Thermal conductivity of fill insulation, kJ/(h*m*K)
dpDistPtoP                              ! Center-to-center pipe spacing, m
dpLambdaGap                             ! Thermal conductivity of gap material, kJ/(h*m*K)
dpGapThick                              ! Gap thickness, m
dpRhoFlu                                ! Density of fluid, kg/m^3
dpLambdaFl                              ! Thermal conductivity of fluid, kJ/(h*m*K)
dpCpFl                                  ! Specific heat of fluid, kJ/(kg*K)
dpViscFl                                ! Viscosity of fluid, kg/(m*h)
dpTIniCold                              ! Initial fluid temperature - Pipe cold, deg C
dpTIniHot                               ! Initial fluid temperature - Pipe hot, deg C
dpLamdaSl                               ! Thermal conductivity of soil, kJ/(h*m*K)
dpRhoSl                                 ! Density of soil, kg/m^3
dpCpSl                                  ! Specific heat of soil, kJ/(kg*K)
TambAvg                                 ! Average surface temperature, deg C
dTambAmpl                               ! Amplitude of surface temperature, deg C
ddTcwOffset                             ! Days of minimum surface temperature
Seitenarm_V_1_2_2_NrFlNds                       ! Number of fluid nodes
dpNrSlRad                               ! Number of radial soil nodes
Seitenarm_V_1_2_2_NrSlAx                   ! Number of axial soil nodes
Seitenarm_V_1_2_2_NrSlCirc                ! Number of circumferential soil nodes
dpRadNdDist                             ! Radial distance of node 1, m
dpRadNdDist                             ! Radial distance of node 2, m
dpRadNdDist                             ! Radial distance of node 3, m
dpRadNdDist                             ! Radial distance of node 4, m
dpRadNdDist                             ! Radial distance of node 5, m
dpRadNdDist                             ! Radial distance of node 6, m
dpRadNdDist                             ! Radial distance of node 7, m
dpRadNdDist                             ! Radial distance of node 8, m
dpRadNdDist                             ! Radial distance of node 9, m
dpRadNdDist                             ! Radial distance of node 10, m
INPUTS 6
TDCnr439Cold ! Inlet fluid temperature - cold pipe, deg C
MSeitenarm_V_1_2_2Cold_A ! Inlet fluid flow rate - cold pipe, kg/h
TDTee434Cold ! ! Other side of pipe - cold pipe, deg C
TDTee434Hot ! Inlet fluid temperature - hot pipe, deg C
MSeitenarm_V_1_2_2Hot_A ! Inlet fluid flow rate - hot pipe, kg/h
TDCnr439Hot ! ! Other side of pipe - hot pipe, deg C
dpTIniCold
0
dpTIniCold
dpTIniHot
0
dpTIniHot
EQUATIONS 14
TSeitenarm_V_1_2_2Cold = [155,1]   !Changed automatically
MSeitenarm_V_1_2_2Cold = MSeitenarm_V_1_2_2Cold_A  ! Outlet mass flow rate, kg/h
TSeitenarm_V_1_2_2Hot = [155,3]   !Changed automatically
MSeitenarm_V_1_2_2Hot = MSeitenarm_V_1_2_2Hot_A  ! Outlet mass flow rate, kg/h
Seitenarm_V_1_2_2ColdConv = [155,7]*-1*1/3600  !Changed automatically
Seitenarm_V_1_2_2ColdInt = [155,9]*1/3600  !Changed automatically
Seitenarm_V_1_2_2ColdDiss = [155,11]*1/3600  !Changed automatically
Seitenarm_V_1_2_2HotConv = [155,8]*-1*1/3600  !Changed automatically
Seitenarm_V_1_2_2HotInt = [155,10]*1/3600  !Changed automatically
Seitenarm_V_1_2_2HotDiss = [155,12]*1/3600  !Changed automatically
Seitenarm_V_1_2_2Exch = [155,13]*1/3600  !Changed automatically
Seitenarm_V_1_2_2GrSl = [155,14]*1/3600  !Changed automatically
Seitenarm_V_1_2_2SlFf = [155,15]*1/3600  !Changed automatically
Seitenarm_V_1_2_2SlInt = [155,16]*1/3600  !Changed automatically
UNIT 156 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MSCnr443Cold_A TSeitenarm_V_1_2_SNKCold TQSnk448_SCnr443
0 dpTIniCold dpTIniCold
EQUATIONS 1
TSCnr443Cold = [156,1] !Changed automatically
UNIT 157 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MSCnr443Hot_A TSCnr443_QSnk448 TSeitenarm_V_1_2_SNKHot
0 spTIni spTIni
EQUATIONS 1
TSCnr443Hot = [157,1] !Changed automatically
UNIT 158 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MSeitenarm_V_1_2_SNKCold_A TSCnr443Cold TDTee434Cold
0 dpTIniCold dpTIniCold
EQUATIONS 2
TSeitenarm_V_1_2_SNKCold = [158,1] !Changed automatically
MSeitenarm_V_1_2_SNKCold = MSeitenarm_V_1_2_SNKCold_A
UNIT 159 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniHot
INPUTS 3
MSeitenarm_V_1_2_SNKHot_A TDTee434Hot TSCnr443Hot
0 dpTIniHot dpTIniHot
EQUATIONS 2
TSeitenarm_V_1_2_SNKHot = [159,1] !Changed automatically
MSeitenarm_V_1_2_SNKHot = MSeitenarm_V_1_2_SNKHot_A
UNIT 160 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MSCnr443_QSnk448_A TSCnr443Hot TQSnk448H
0 spTIni spTIni
EQUATIONS 2
TSCnr443_QSnk448 = [160,1] !Changed automatically
MSCnr443_QSnk448 = MSCnr443_QSnk448_A
UNIT 161 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MQSnk448_SCnr443_A TQSnk448H TSCnr443Cold
0 spTIni spTIni
EQUATIONS 2
TQSnk448_SCnr443 = [161,1] !Changed automatically
MQSnk448_SCnr443 = MQSnk448_SCnr443_A
UNIT 162 TYPE 929 !Changed automatically
INPUTS 6
MDTee455Cold_A
MDTee455Cold_B
MDTee455Cold_C
TSeitenarm_V_2_2Cold
TSeitenarm_V_2_1Cold
TSeitenarm_V_2_SNKCold
0
0
0
dpTIniCold
dpTIniCold
dpTIniCold
EQUATIONS 1
TDTee455Cold = [162,1] !Changed automatically
UNIT 163 TYPE 929 !Changed automatically
INPUTS 6
MDTee455Hot_A
MDTee455Hot_B
MDTee455Hot_C
TSeitenarm_V_2_2Hot
TSeitenarm_V_2_1Hot
TSeitenarm_V_2_SNKHot
0
0
0
dpTIniHot
dpTIniHot
dpTIniHot
EQUATIONS 1
TDTee455Hot = [163,1] !Changed automatically
UNIT 164 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MDCnr459Cold_A TSeitenarm_V_3_1Cold TSeitenarm_V_2_2Cold
0 dpTIniCold dpTIniCold
EQUATIONS 1
TDCnr459Cold = [164,1] !Changed automatically
UNIT 165 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniHot
INPUTS 3
MDCnr459Hot_A TSeitenarm_V_2_2Hot TSeitenarm_V_3_1Hot
0 dpTIniHot dpTIniHot
EQUATIONS 1
TDCnr459Hot = [165,1] !Changed automatically
CONSTANTS 4
Seitenarm_V_2_1_Len = 100.0
Seitenarm_V_2_1_NrSlAx = INT(Seitenarm_V_2_1_Len*dpNrSlAxRef/dpLengthRef) + 1
Seitenarm_V_2_1_NrFlNds = dpNrFlNdsToNrSlAxRatio*Seitenarm_V_2_1_NrSlAx
Seitenarm_V_2_1_NrSlCirc = dpNrSlCirc
UNIT 166 TYPE 9511 !Changed automatically
PARAMETERS 36
Seitenarm_V_2_1_Len                        ! Length of buried pipe, m
dpDiamIn                                ! Inner diameter of pipes, m
dpDiamOut                               ! Outer diameter of pipes, m
dpLambda                                ! Thermal conductivity of pipe material, kJ/(h*m*K)
dpDepth                                 ! Buried pipe depth, m
dpDiamCase                              ! Diameter of casing material, m
dpLambdaFill                            ! Thermal conductivity of fill insulation, kJ/(h*m*K)
dpDistPtoP                              ! Center-to-center pipe spacing, m
dpLambdaGap                             ! Thermal conductivity of gap material, kJ/(h*m*K)
dpGapThick                              ! Gap thickness, m
dpRhoFlu                                ! Density of fluid, kg/m^3
dpLambdaFl                              ! Thermal conductivity of fluid, kJ/(h*m*K)
dpCpFl                                  ! Specific heat of fluid, kJ/(kg*K)
dpViscFl                                ! Viscosity of fluid, kg/(m*h)
dpTIniCold                              ! Initial fluid temperature - Pipe cold, deg C
dpTIniHot                               ! Initial fluid temperature - Pipe hot, deg C
dpLamdaSl                               ! Thermal conductivity of soil, kJ/(h*m*K)
dpRhoSl                                 ! Density of soil, kg/m^3
dpCpSl                                  ! Specific heat of soil, kJ/(kg*K)
TambAvg                                 ! Average surface temperature, deg C
dTambAmpl                               ! Amplitude of surface temperature, deg C
ddTcwOffset                             ! Days of minimum surface temperature
Seitenarm_V_2_1_NrFlNds                       ! Number of fluid nodes
dpNrSlRad                               ! Number of radial soil nodes
Seitenarm_V_2_1_NrSlAx                   ! Number of axial soil nodes
Seitenarm_V_2_1_NrSlCirc                ! Number of circumferential soil nodes
dpRadNdDist                             ! Radial distance of node 1, m
dpRadNdDist                             ! Radial distance of node 2, m
dpRadNdDist                             ! Radial distance of node 3, m
dpRadNdDist                             ! Radial distance of node 4, m
dpRadNdDist                             ! Radial distance of node 5, m
dpRadNdDist                             ! Radial distance of node 6, m
dpRadNdDist                             ! Radial distance of node 7, m
dpRadNdDist                             ! Radial distance of node 8, m
dpRadNdDist                             ! Radial distance of node 9, m
dpRadNdDist                             ! Radial distance of node 10, m
INPUTS 6
TDTee455Cold ! Inlet fluid temperature - cold pipe, deg C
MSeitenarm_V_2_1Cold_A ! Inlet fluid flow rate - cold pipe, kg/h
TDCnr439Cold ! ! Other side of pipe - cold pipe, deg C
TDCnr439Hot ! Inlet fluid temperature - hot pipe, deg C
MSeitenarm_V_2_1Hot_A ! Inlet fluid flow rate - hot pipe, kg/h
TDTee455Hot ! ! Other side of pipe - hot pipe, deg C
dpTIniCold
0
dpTIniCold
dpTIniHot
0
dpTIniHot
EQUATIONS 14
TSeitenarm_V_2_1Cold = [166,1]   !Changed automatically
MSeitenarm_V_2_1Cold = MSeitenarm_V_2_1Cold_A  ! Outlet mass flow rate, kg/h
TSeitenarm_V_2_1Hot = [166,3]   !Changed automatically
MSeitenarm_V_2_1Hot = MSeitenarm_V_2_1Hot_A  ! Outlet mass flow rate, kg/h
Seitenarm_V_2_1ColdConv = [166,7]*-1*1/3600  !Changed automatically
Seitenarm_V_2_1ColdInt = [166,9]*1/3600  !Changed automatically
Seitenarm_V_2_1ColdDiss = [166,11]*1/3600  !Changed automatically
Seitenarm_V_2_1HotConv = [166,8]*-1*1/3600  !Changed automatically
Seitenarm_V_2_1HotInt = [166,10]*1/3600  !Changed automatically
Seitenarm_V_2_1HotDiss = [166,12]*1/3600  !Changed automatically
Seitenarm_V_2_1Exch = [166,13]*1/3600  !Changed automatically
Seitenarm_V_2_1GrSl = [166,14]*1/3600  !Changed automatically
Seitenarm_V_2_1SlFf = [166,15]*1/3600  !Changed automatically
Seitenarm_V_2_1SlInt = [166,16]*1/3600  !Changed automatically
CONSTANTS 4
Seitenarm_V_2_2_Len = 100.0
Seitenarm_V_2_2_NrSlAx = INT(Seitenarm_V_2_2_Len*dpNrSlAxRef/dpLengthRef) + 1
Seitenarm_V_2_2_NrFlNds = dpNrFlNdsToNrSlAxRatio*Seitenarm_V_2_2_NrSlAx
Seitenarm_V_2_2_NrSlCirc = dpNrSlCirc
UNIT 167 TYPE 9511 !Changed automatically
PARAMETERS 36
Seitenarm_V_2_2_Len                        ! Length of buried pipe, m
dpDiamIn                                ! Inner diameter of pipes, m
dpDiamOut                               ! Outer diameter of pipes, m
dpLambda                                ! Thermal conductivity of pipe material, kJ/(h*m*K)
dpDepth                                 ! Buried pipe depth, m
dpDiamCase                              ! Diameter of casing material, m
dpLambdaFill                            ! Thermal conductivity of fill insulation, kJ/(h*m*K)
dpDistPtoP                              ! Center-to-center pipe spacing, m
dpLambdaGap                             ! Thermal conductivity of gap material, kJ/(h*m*K)
dpGapThick                              ! Gap thickness, m
dpRhoFlu                                ! Density of fluid, kg/m^3
dpLambdaFl                              ! Thermal conductivity of fluid, kJ/(h*m*K)
dpCpFl                                  ! Specific heat of fluid, kJ/(kg*K)
dpViscFl                                ! Viscosity of fluid, kg/(m*h)
dpTIniCold                              ! Initial fluid temperature - Pipe cold, deg C
dpTIniHot                               ! Initial fluid temperature - Pipe hot, deg C
dpLamdaSl                               ! Thermal conductivity of soil, kJ/(h*m*K)
dpRhoSl                                 ! Density of soil, kg/m^3
dpCpSl                                  ! Specific heat of soil, kJ/(kg*K)
TambAvg                                 ! Average surface temperature, deg C
dTambAmpl                               ! Amplitude of surface temperature, deg C
ddTcwOffset                             ! Days of minimum surface temperature
Seitenarm_V_2_2_NrFlNds                       ! Number of fluid nodes
dpNrSlRad                               ! Number of radial soil nodes
Seitenarm_V_2_2_NrSlAx                   ! Number of axial soil nodes
Seitenarm_V_2_2_NrSlCirc                ! Number of circumferential soil nodes
dpRadNdDist                             ! Radial distance of node 1, m
dpRadNdDist                             ! Radial distance of node 2, m
dpRadNdDist                             ! Radial distance of node 3, m
dpRadNdDist                             ! Radial distance of node 4, m
dpRadNdDist                             ! Radial distance of node 5, m
dpRadNdDist                             ! Radial distance of node 6, m
dpRadNdDist                             ! Radial distance of node 7, m
dpRadNdDist                             ! Radial distance of node 8, m
dpRadNdDist                             ! Radial distance of node 9, m
dpRadNdDist                             ! Radial distance of node 10, m
INPUTS 6
TDCnr459Cold ! Inlet fluid temperature - cold pipe, deg C
MSeitenarm_V_2_2Cold_A ! Inlet fluid flow rate - cold pipe, kg/h
TDTee455Cold ! ! Other side of pipe - cold pipe, deg C
TDTee455Hot ! Inlet fluid temperature - hot pipe, deg C
MSeitenarm_V_2_2Hot_A ! Inlet fluid flow rate - hot pipe, kg/h
TDCnr459Hot ! ! Other side of pipe - hot pipe, deg C
dpTIniCold
0
dpTIniCold
dpTIniHot
0
dpTIniHot
EQUATIONS 14
TSeitenarm_V_2_2Cold = [167,1]   !Changed automatically
MSeitenarm_V_2_2Cold = MSeitenarm_V_2_2Cold_A  ! Outlet mass flow rate, kg/h
TSeitenarm_V_2_2Hot = [167,3]   !Changed automatically
MSeitenarm_V_2_2Hot = MSeitenarm_V_2_2Hot_A  ! Outlet mass flow rate, kg/h
Seitenarm_V_2_2ColdConv = [167,7]*-1*1/3600  !Changed automatically
Seitenarm_V_2_2ColdInt = [167,9]*1/3600  !Changed automatically
Seitenarm_V_2_2ColdDiss = [167,11]*1/3600  !Changed automatically
Seitenarm_V_2_2HotConv = [167,8]*-1*1/3600  !Changed automatically
Seitenarm_V_2_2HotInt = [167,10]*1/3600  !Changed automatically
Seitenarm_V_2_2HotDiss = [167,12]*1/3600  !Changed automatically
Seitenarm_V_2_2Exch = [167,13]*1/3600  !Changed automatically
Seitenarm_V_2_2GrSl = [167,14]*1/3600  !Changed automatically
Seitenarm_V_2_2SlFf = [167,15]*1/3600  !Changed automatically
Seitenarm_V_2_2SlInt = [167,16]*1/3600  !Changed automatically
UNIT 168 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MSCnr464Cold_A TSeitenarm_V_2_SNKCold TQSnk469_SCnr464
0 dpTIniCold dpTIniCold
EQUATIONS 1
TSCnr464Cold = [168,1] !Changed automatically
UNIT 169 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MSCnr464Hot_A TSCnr464_QSnk469 TSeitenarm_V_2_SNKHot
0 spTIni spTIni
EQUATIONS 1
TSCnr464Hot = [169,1] !Changed automatically
UNIT 170 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MSeitenarm_V_2_SNKCold_A TSCnr464Cold TDTee455Cold
0 dpTIniCold dpTIniCold
EQUATIONS 2
TSeitenarm_V_2_SNKCold = [170,1] !Changed automatically
MSeitenarm_V_2_SNKCold = MSeitenarm_V_2_SNKCold_A
UNIT 171 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniHot
INPUTS 3
MSeitenarm_V_2_SNKHot_A TDTee455Hot TSCnr464Hot
0 dpTIniHot dpTIniHot
EQUATIONS 2
TSeitenarm_V_2_SNKHot = [171,1] !Changed automatically
MSeitenarm_V_2_SNKHot = MSeitenarm_V_2_SNKHot_A
UNIT 172 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MSCnr464_QSnk469_A TSCnr464Hot TQSnk469H
0 spTIni spTIni
EQUATIONS 2
TSCnr464_QSnk469 = [172,1] !Changed automatically
MSCnr464_QSnk469 = MSCnr464_QSnk469_A
UNIT 173 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MQSnk469_SCnr464_A TQSnk469H TSCnr464Cold
0 spTIni spTIni
EQUATIONS 2
TQSnk469_SCnr464 = [173,1] !Changed automatically
MQSnk469_SCnr464 = MQSnk469_SCnr464_A
UNIT 174 TYPE 929 !Changed automatically
INPUTS 6
MDTee474Cold_A
MDTee474Cold_B
MDTee474Cold_C
TSeitenarm_V_3_1Cold
TSeitenarm_V_3_2Cold
TSeitenarm_V_3_SNKCold
0
0
0
dpTIniCold
dpTIniCold
dpTIniCold
EQUATIONS 1
TDTee474Cold = [174,1] !Changed automatically
UNIT 175 TYPE 929 !Changed automatically
INPUTS 6
MDTee474Hot_A
MDTee474Hot_B
MDTee474Hot_C
TSeitenarm_V_3_1Hot
TSeitenarm_V_3_2Hot
TSeitenarm_V_3_SNKHot
0
0
0
dpTIniHot
dpTIniHot
dpTIniHot
EQUATIONS 1
TDTee474Hot = [175,1] !Changed automatically
CONSTANTS 4
Seitenarm_V_3_1_Len = 180.0
Seitenarm_V_3_1_NrSlAx = INT(Seitenarm_V_3_1_Len*dpNrSlAxRef/dpLengthRef) + 1
Seitenarm_V_3_1_NrFlNds = dpNrFlNdsToNrSlAxRatio*Seitenarm_V_3_1_NrSlAx
Seitenarm_V_3_1_NrSlCirc = dpNrSlCirc
UNIT 176 TYPE 9511 !Changed automatically
PARAMETERS 36
Seitenarm_V_3_1_Len                        ! Length of buried pipe, m
dpDiamIn                                ! Inner diameter of pipes, m
dpDiamOut                               ! Outer diameter of pipes, m
dpLambda                                ! Thermal conductivity of pipe material, kJ/(h*m*K)
dpDepth                                 ! Buried pipe depth, m
dpDiamCase                              ! Diameter of casing material, m
dpLambdaFill                            ! Thermal conductivity of fill insulation, kJ/(h*m*K)
dpDistPtoP                              ! Center-to-center pipe spacing, m
dpLambdaGap                             ! Thermal conductivity of gap material, kJ/(h*m*K)
dpGapThick                              ! Gap thickness, m
dpRhoFlu                                ! Density of fluid, kg/m^3
dpLambdaFl                              ! Thermal conductivity of fluid, kJ/(h*m*K)
dpCpFl                                  ! Specific heat of fluid, kJ/(kg*K)
dpViscFl                                ! Viscosity of fluid, kg/(m*h)
dpTIniCold                              ! Initial fluid temperature - Pipe cold, deg C
dpTIniHot                               ! Initial fluid temperature - Pipe hot, deg C
dpLamdaSl                               ! Thermal conductivity of soil, kJ/(h*m*K)
dpRhoSl                                 ! Density of soil, kg/m^3
dpCpSl                                  ! Specific heat of soil, kJ/(kg*K)
TambAvg                                 ! Average surface temperature, deg C
dTambAmpl                               ! Amplitude of surface temperature, deg C
ddTcwOffset                             ! Days of minimum surface temperature
Seitenarm_V_3_1_NrFlNds                       ! Number of fluid nodes
dpNrSlRad                               ! Number of radial soil nodes
Seitenarm_V_3_1_NrSlAx                   ! Number of axial soil nodes
Seitenarm_V_3_1_NrSlCirc                ! Number of circumferential soil nodes
dpRadNdDist                             ! Radial distance of node 1, m
dpRadNdDist                             ! Radial distance of node 2, m
dpRadNdDist                             ! Radial distance of node 3, m
dpRadNdDist                             ! Radial distance of node 4, m
dpRadNdDist                             ! Radial distance of node 5, m
dpRadNdDist                             ! Radial distance of node 6, m
dpRadNdDist                             ! Radial distance of node 7, m
dpRadNdDist                             ! Radial distance of node 8, m
dpRadNdDist                             ! Radial distance of node 9, m
dpRadNdDist                             ! Radial distance of node 10, m
INPUTS 6
TDTee474Cold ! Inlet fluid temperature - cold pipe, deg C
MSeitenarm_V_3_1Cold_A ! Inlet fluid flow rate - cold pipe, kg/h
TDCnr459Cold ! ! Other side of pipe - cold pipe, deg C
TDCnr459Hot ! Inlet fluid temperature - hot pipe, deg C
MSeitenarm_V_3_1Hot_A ! Inlet fluid flow rate - hot pipe, kg/h
TDTee474Hot ! ! Other side of pipe - hot pipe, deg C
dpTIniCold
0
dpTIniCold
dpTIniHot
0
dpTIniHot
EQUATIONS 14
TSeitenarm_V_3_1Cold = [176,1]   !Changed automatically
MSeitenarm_V_3_1Cold = MSeitenarm_V_3_1Cold_A  ! Outlet mass flow rate, kg/h
TSeitenarm_V_3_1Hot = [176,3]   !Changed automatically
MSeitenarm_V_3_1Hot = MSeitenarm_V_3_1Hot_A  ! Outlet mass flow rate, kg/h
Seitenarm_V_3_1ColdConv = [176,7]*-1*1/3600  !Changed automatically
Seitenarm_V_3_1ColdInt = [176,9]*1/3600  !Changed automatically
Seitenarm_V_3_1ColdDiss = [176,11]*1/3600  !Changed automatically
Seitenarm_V_3_1HotConv = [176,8]*-1*1/3600  !Changed automatically
Seitenarm_V_3_1HotInt = [176,10]*1/3600  !Changed automatically
Seitenarm_V_3_1HotDiss = [176,12]*1/3600  !Changed automatically
Seitenarm_V_3_1Exch = [176,13]*1/3600  !Changed automatically
Seitenarm_V_3_1GrSl = [176,14]*1/3600  !Changed automatically
Seitenarm_V_3_1SlFf = [176,15]*1/3600  !Changed automatically
Seitenarm_V_3_1SlInt = [176,16]*1/3600  !Changed automatically
UNIT 177 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MDCnr479Cold_A TSeitenarm_V_4_1Cold TSeitenarm_V_3_2Cold
0 dpTIniCold dpTIniCold
EQUATIONS 1
TDCnr479Cold = [177,1] !Changed automatically
UNIT 178 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniHot
INPUTS 3
MDCnr479Hot_A TSeitenarm_V_3_2Hot TSeitenarm_V_4_1Hot
0 dpTIniHot dpTIniHot
EQUATIONS 1
TDCnr479Hot = [178,1] !Changed automatically
CONSTANTS 4
Seitenarm_V_3_2_Len = 180.0
Seitenarm_V_3_2_NrSlAx = INT(Seitenarm_V_3_2_Len*dpNrSlAxRef/dpLengthRef) + 1
Seitenarm_V_3_2_NrFlNds = dpNrFlNdsToNrSlAxRatio*Seitenarm_V_3_2_NrSlAx
Seitenarm_V_3_2_NrSlCirc = dpNrSlCirc
UNIT 179 TYPE 9511 !Changed automatically
PARAMETERS 36
Seitenarm_V_3_2_Len                        ! Length of buried pipe, m
dpDiamIn                                ! Inner diameter of pipes, m
dpDiamOut                               ! Outer diameter of pipes, m
dpLambda                                ! Thermal conductivity of pipe material, kJ/(h*m*K)
dpDepth                                 ! Buried pipe depth, m
dpDiamCase                              ! Diameter of casing material, m
dpLambdaFill                            ! Thermal conductivity of fill insulation, kJ/(h*m*K)
dpDistPtoP                              ! Center-to-center pipe spacing, m
dpLambdaGap                             ! Thermal conductivity of gap material, kJ/(h*m*K)
dpGapThick                              ! Gap thickness, m
dpRhoFlu                                ! Density of fluid, kg/m^3
dpLambdaFl                              ! Thermal conductivity of fluid, kJ/(h*m*K)
dpCpFl                                  ! Specific heat of fluid, kJ/(kg*K)
dpViscFl                                ! Viscosity of fluid, kg/(m*h)
dpTIniCold                              ! Initial fluid temperature - Pipe cold, deg C
dpTIniHot                               ! Initial fluid temperature - Pipe hot, deg C
dpLamdaSl                               ! Thermal conductivity of soil, kJ/(h*m*K)
dpRhoSl                                 ! Density of soil, kg/m^3
dpCpSl                                  ! Specific heat of soil, kJ/(kg*K)
TambAvg                                 ! Average surface temperature, deg C
dTambAmpl                               ! Amplitude of surface temperature, deg C
ddTcwOffset                             ! Days of minimum surface temperature
Seitenarm_V_3_2_NrFlNds                       ! Number of fluid nodes
dpNrSlRad                               ! Number of radial soil nodes
Seitenarm_V_3_2_NrSlAx                   ! Number of axial soil nodes
Seitenarm_V_3_2_NrSlCirc                ! Number of circumferential soil nodes
dpRadNdDist                             ! Radial distance of node 1, m
dpRadNdDist                             ! Radial distance of node 2, m
dpRadNdDist                             ! Radial distance of node 3, m
dpRadNdDist                             ! Radial distance of node 4, m
dpRadNdDist                             ! Radial distance of node 5, m
dpRadNdDist                             ! Radial distance of node 6, m
dpRadNdDist                             ! Radial distance of node 7, m
dpRadNdDist                             ! Radial distance of node 8, m
dpRadNdDist                             ! Radial distance of node 9, m
dpRadNdDist                             ! Radial distance of node 10, m
INPUTS 6
TDCnr479Cold ! Inlet fluid temperature - cold pipe, deg C
MSeitenarm_V_3_2Cold_A ! Inlet fluid flow rate - cold pipe, kg/h
TDTee474Cold ! ! Other side of pipe - cold pipe, deg C
TDTee474Hot ! Inlet fluid temperature - hot pipe, deg C
MSeitenarm_V_3_2Hot_A ! Inlet fluid flow rate - hot pipe, kg/h
TDCnr479Hot ! ! Other side of pipe - hot pipe, deg C
dpTIniCold
0
dpTIniCold
dpTIniHot
0
dpTIniHot
EQUATIONS 14
TSeitenarm_V_3_2Cold = [179,1]   !Changed automatically
MSeitenarm_V_3_2Cold = MSeitenarm_V_3_2Cold_A  ! Outlet mass flow rate, kg/h
TSeitenarm_V_3_2Hot = [179,3]   !Changed automatically
MSeitenarm_V_3_2Hot = MSeitenarm_V_3_2Hot_A  ! Outlet mass flow rate, kg/h
Seitenarm_V_3_2ColdConv = [179,7]*-1*1/3600  !Changed automatically
Seitenarm_V_3_2ColdInt = [179,9]*1/3600  !Changed automatically
Seitenarm_V_3_2ColdDiss = [179,11]*1/3600  !Changed automatically
Seitenarm_V_3_2HotConv = [179,8]*-1*1/3600  !Changed automatically
Seitenarm_V_3_2HotInt = [179,10]*1/3600  !Changed automatically
Seitenarm_V_3_2HotDiss = [179,12]*1/3600  !Changed automatically
Seitenarm_V_3_2Exch = [179,13]*1/3600  !Changed automatically
Seitenarm_V_3_2GrSl = [179,14]*1/3600  !Changed automatically
Seitenarm_V_3_2SlFf = [179,15]*1/3600  !Changed automatically
Seitenarm_V_3_2SlInt = [179,16]*1/3600  !Changed automatically
UNIT 180 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MSCnr483Cold_A TSeitenarm_V_3_SNKCold TQSnk488_SCnr483
0 dpTIniCold dpTIniCold
EQUATIONS 1
TSCnr483Cold = [180,1] !Changed automatically
UNIT 181 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MSCnr483Hot_A TSCnr483_QSnk488 TSeitenarm_V_3_SNKHot
0 spTIni spTIni
EQUATIONS 1
TSCnr483Hot = [181,1] !Changed automatically
UNIT 182 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MSeitenarm_V_3_SNKCold_A TSCnr483Cold TDTee474Cold
0 dpTIniCold dpTIniCold
EQUATIONS 2
TSeitenarm_V_3_SNKCold = [182,1] !Changed automatically
MSeitenarm_V_3_SNKCold = MSeitenarm_V_3_SNKCold_A
UNIT 183 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniHot
INPUTS 3
MSeitenarm_V_3_SNKHot_A TDTee474Hot TSCnr483Hot
0 dpTIniHot dpTIniHot
EQUATIONS 2
TSeitenarm_V_3_SNKHot = [183,1] !Changed automatically
MSeitenarm_V_3_SNKHot = MSeitenarm_V_3_SNKHot_A
UNIT 184 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MSCnr483_QSnk488_A TSCnr483Hot TQSnk488H
0 spTIni spTIni
EQUATIONS 2
TSCnr483_QSnk488 = [184,1] !Changed automatically
MSCnr483_QSnk488 = MSCnr483_QSnk488_A
UNIT 185 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MQSnk488_SCnr483_A TQSnk488H TSCnr483Cold
0 spTIni spTIni
EQUATIONS 2
TQSnk488_SCnr483 = [185,1] !Changed automatically
MQSnk488_SCnr483 = MQSnk488_SCnr483_A
UNIT 186 TYPE 929 !Changed automatically
INPUTS 6
MDTee493Cold_A
MDTee493Cold_B
MDTee493Cold_C
TSeitenarm_V_4_1Cold
TDTee493_DTee512Cold
TU_1Cold
0
0
0
dpTIniCold
dpTIniCold
dpTIniCold
EQUATIONS 1
TDTee493Cold = [186,1] !Changed automatically
UNIT 187 TYPE 929 !Changed automatically
INPUTS 6
MDTee493Hot_A
MDTee493Hot_B
MDTee493Hot_C
TSeitenarm_V_4_1Hot
TDTee493_DTee512Hot
TU_1Hot
0
0
0
dpTIniHot
dpTIniHot
dpTIniHot
EQUATIONS 1
TDTee493Hot = [187,1] !Changed automatically
CONSTANTS 4
Seitenarm_V_4_1_Len = 10.0
Seitenarm_V_4_1_NrSlAx = INT(Seitenarm_V_4_1_Len*dpNrSlAxRef/dpLengthRef) + 1
Seitenarm_V_4_1_NrFlNds = dpNrFlNdsToNrSlAxRatio*Seitenarm_V_4_1_NrSlAx
Seitenarm_V_4_1_NrSlCirc = dpNrSlCirc
UNIT 188 TYPE 9511 !Changed automatically
PARAMETERS 36
Seitenarm_V_4_1_Len                        ! Length of buried pipe, m
dpDiamIn                                ! Inner diameter of pipes, m
dpDiamOut                               ! Outer diameter of pipes, m
dpLambda                                ! Thermal conductivity of pipe material, kJ/(h*m*K)
dpDepth                                 ! Buried pipe depth, m
dpDiamCase                              ! Diameter of casing material, m
dpLambdaFill                            ! Thermal conductivity of fill insulation, kJ/(h*m*K)
dpDistPtoP                              ! Center-to-center pipe spacing, m
dpLambdaGap                             ! Thermal conductivity of gap material, kJ/(h*m*K)
dpGapThick                              ! Gap thickness, m
dpRhoFlu                                ! Density of fluid, kg/m^3
dpLambdaFl                              ! Thermal conductivity of fluid, kJ/(h*m*K)
dpCpFl                                  ! Specific heat of fluid, kJ/(kg*K)
dpViscFl                                ! Viscosity of fluid, kg/(m*h)
dpTIniCold                              ! Initial fluid temperature - Pipe cold, deg C
dpTIniHot                               ! Initial fluid temperature - Pipe hot, deg C
dpLamdaSl                               ! Thermal conductivity of soil, kJ/(h*m*K)
dpRhoSl                                 ! Density of soil, kg/m^3
dpCpSl                                  ! Specific heat of soil, kJ/(kg*K)
TambAvg                                 ! Average surface temperature, deg C
dTambAmpl                               ! Amplitude of surface temperature, deg C
ddTcwOffset                             ! Days of minimum surface temperature
Seitenarm_V_4_1_NrFlNds                       ! Number of fluid nodes
dpNrSlRad                               ! Number of radial soil nodes
Seitenarm_V_4_1_NrSlAx                   ! Number of axial soil nodes
Seitenarm_V_4_1_NrSlCirc                ! Number of circumferential soil nodes
dpRadNdDist                             ! Radial distance of node 1, m
dpRadNdDist                             ! Radial distance of node 2, m
dpRadNdDist                             ! Radial distance of node 3, m
dpRadNdDist                             ! Radial distance of node 4, m
dpRadNdDist                             ! Radial distance of node 5, m
dpRadNdDist                             ! Radial distance of node 6, m
dpRadNdDist                             ! Radial distance of node 7, m
dpRadNdDist                             ! Radial distance of node 8, m
dpRadNdDist                             ! Radial distance of node 9, m
dpRadNdDist                             ! Radial distance of node 10, m
INPUTS 6
TDTee493Cold ! Inlet fluid temperature - cold pipe, deg C
MSeitenarm_V_4_1Cold_A ! Inlet fluid flow rate - cold pipe, kg/h
TDCnr479Cold ! ! Other side of pipe - cold pipe, deg C
TDCnr479Hot ! Inlet fluid temperature - hot pipe, deg C
MSeitenarm_V_4_1Hot_A ! Inlet fluid flow rate - hot pipe, kg/h
TDTee493Hot ! ! Other side of pipe - hot pipe, deg C
dpTIniCold
0
dpTIniCold
dpTIniHot
0
dpTIniHot
EQUATIONS 14
TSeitenarm_V_4_1Cold = [188,1]   !Changed automatically
MSeitenarm_V_4_1Cold = MSeitenarm_V_4_1Cold_A  ! Outlet mass flow rate, kg/h
TSeitenarm_V_4_1Hot = [188,3]   !Changed automatically
MSeitenarm_V_4_1Hot = MSeitenarm_V_4_1Hot_A  ! Outlet mass flow rate, kg/h
Seitenarm_V_4_1ColdConv = [188,7]*-1*1/3600  !Changed automatically
Seitenarm_V_4_1ColdInt = [188,9]*1/3600  !Changed automatically
Seitenarm_V_4_1ColdDiss = [188,11]*1/3600  !Changed automatically
Seitenarm_V_4_1HotConv = [188,8]*-1*1/3600  !Changed automatically
Seitenarm_V_4_1HotInt = [188,10]*1/3600  !Changed automatically
Seitenarm_V_4_1HotDiss = [188,12]*1/3600  !Changed automatically
Seitenarm_V_4_1Exch = [188,13]*1/3600  !Changed automatically
Seitenarm_V_4_1GrSl = [188,14]*1/3600  !Changed automatically
Seitenarm_V_4_1SlFf = [188,15]*1/3600  !Changed automatically
Seitenarm_V_4_1SlInt = [188,16]*1/3600  !Changed automatically
UNIT 189 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MSCnr498Cold_A TU_1Cold TQSnk503_SCnr498
0 dpTIniCold dpTIniCold
EQUATIONS 1
TSCnr498Cold = [189,1] !Changed automatically
UNIT 190 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MSCnr498Hot_A TSCnr498_QSnk503 TU_1Hot
0 spTIni spTIni
EQUATIONS 1
TSCnr498Hot = [190,1] !Changed automatically
UNIT 191 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MU_1Cold_A TSCnr498Cold TDTee493Cold
0 dpTIniCold dpTIniCold
EQUATIONS 2
TU_1Cold = [191,1] !Changed automatically
MU_1Cold = MU_1Cold_A
UNIT 192 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniHot
INPUTS 3
MU_1Hot_A TDTee493Hot TSCnr498Hot
0 dpTIniHot dpTIniHot
EQUATIONS 2
TU_1Hot = [192,1] !Changed automatically
MU_1Hot = MU_1Hot_A
UNIT 193 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MSCnr498_QSnk503_A TSCnr498Hot TQSnk503H
0 spTIni spTIni
EQUATIONS 2
TSCnr498_QSnk503 = [193,1] !Changed automatically
MSCnr498_QSnk503 = MSCnr498_QSnk503_A
UNIT 194 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MQSnk503_SCnr498_A TQSnk503H TSCnr498Cold
0 spTIni spTIni
EQUATIONS 2
TQSnk503_SCnr498 = [194,1] !Changed automatically
MQSnk503_SCnr498 = MQSnk503_SCnr498_A
UNIT 195 TYPE 929 !Changed automatically
INPUTS 6
MDTee508Cold_A
MDTee508Cold_B
MDTee508Cold_C
TSeitenarm_V_5_2Cold
TSeitenarm_V_6Cold
TU_3Cold
0
0
0
dpTIniCold
dpTIniCold
dpTIniCold
EQUATIONS 1
TDTee508Cold = [195,1] !Changed automatically
UNIT 196 TYPE 929 !Changed automatically
INPUTS 6
MDTee508Hot_A
MDTee508Hot_B
MDTee508Hot_C
TSeitenarm_V_5_2Hot
TSeitenarm_V_6Hot
TU_3Hot
0
0
0
dpTIniHot
dpTIniHot
dpTIniHot
EQUATIONS 1
TDTee508Hot = [196,1] !Changed automatically
UNIT 197 TYPE 929 !Changed automatically
INPUTS 6
MDTee512Cold_A
MDTee512Cold_B
MDTee512Cold_C
TDTee493_DTee512Cold
TSeitenarm_V_4_2Cold
TU_2Cold
0
0
0
dpTIniCold
dpTIniCold
dpTIniCold
EQUATIONS 1
TDTee512Cold = [197,1] !Changed automatically
UNIT 198 TYPE 929 !Changed automatically
INPUTS 6
MDTee512Hot_A
MDTee512Hot_B
MDTee512Hot_C
TDTee493_DTee512Hot
TSeitenarm_V_4_2Hot
TU_2Hot
0
0
0
dpTIniHot
dpTIniHot
dpTIniHot
EQUATIONS 1
TDTee512Hot = [198,1] !Changed automatically
CONSTANTS 4
DTee493_DTee512_Len = 10.0
DTee493_DTee512_NrSlAx = INT(DTee493_DTee512_Len*dpNrSlAxRef/dpLengthRef) + 1
DTee493_DTee512_NrFlNds = dpNrFlNdsToNrSlAxRatio*DTee493_DTee512_NrSlAx
DTee493_DTee512_NrSlCirc = dpNrSlCirc
UNIT 199 TYPE 9511 !Changed automatically
PARAMETERS 36
DTee493_DTee512_Len                        ! Length of buried pipe, m
dpDiamIn                                ! Inner diameter of pipes, m
dpDiamOut                               ! Outer diameter of pipes, m
dpLambda                                ! Thermal conductivity of pipe material, kJ/(h*m*K)
dpDepth                                 ! Buried pipe depth, m
dpDiamCase                              ! Diameter of casing material, m
dpLambdaFill                            ! Thermal conductivity of fill insulation, kJ/(h*m*K)
dpDistPtoP                              ! Center-to-center pipe spacing, m
dpLambdaGap                             ! Thermal conductivity of gap material, kJ/(h*m*K)
dpGapThick                              ! Gap thickness, m
dpRhoFlu                                ! Density of fluid, kg/m^3
dpLambdaFl                              ! Thermal conductivity of fluid, kJ/(h*m*K)
dpCpFl                                  ! Specific heat of fluid, kJ/(kg*K)
dpViscFl                                ! Viscosity of fluid, kg/(m*h)
dpTIniCold                              ! Initial fluid temperature - Pipe cold, deg C
dpTIniHot                               ! Initial fluid temperature - Pipe hot, deg C
dpLamdaSl                               ! Thermal conductivity of soil, kJ/(h*m*K)
dpRhoSl                                 ! Density of soil, kg/m^3
dpCpSl                                  ! Specific heat of soil, kJ/(kg*K)
TambAvg                                 ! Average surface temperature, deg C
dTambAmpl                               ! Amplitude of surface temperature, deg C
ddTcwOffset                             ! Days of minimum surface temperature
DTee493_DTee512_NrFlNds                       ! Number of fluid nodes
dpNrSlRad                               ! Number of radial soil nodes
DTee493_DTee512_NrSlAx                   ! Number of axial soil nodes
DTee493_DTee512_NrSlCirc                ! Number of circumferential soil nodes
dpRadNdDist                             ! Radial distance of node 1, m
dpRadNdDist                             ! Radial distance of node 2, m
dpRadNdDist                             ! Radial distance of node 3, m
dpRadNdDist                             ! Radial distance of node 4, m
dpRadNdDist                             ! Radial distance of node 5, m
dpRadNdDist                             ! Radial distance of node 6, m
dpRadNdDist                             ! Radial distance of node 7, m
dpRadNdDist                             ! Radial distance of node 8, m
dpRadNdDist                             ! Radial distance of node 9, m
dpRadNdDist                             ! Radial distance of node 10, m
INPUTS 6
TDTee512Cold ! Inlet fluid temperature - cold pipe, deg C
MDTee493_DTee512Cold_A ! Inlet fluid flow rate - cold pipe, kg/h
TDTee493Cold ! ! Other side of pipe - cold pipe, deg C
TDTee493Hot ! Inlet fluid temperature - hot pipe, deg C
MDTee493_DTee512Hot_A ! Inlet fluid flow rate - hot pipe, kg/h
TDTee512Hot ! ! Other side of pipe - hot pipe, deg C
dpTIniCold
0
dpTIniCold
dpTIniHot
0
dpTIniHot
EQUATIONS 14
TDTee493_DTee512Cold = [199,1]   !Changed automatically
MDTee493_DTee512Cold = MDTee493_DTee512Cold_A  ! Outlet mass flow rate, kg/h
TDTee493_DTee512Hot = [199,3]   !Changed automatically
MDTee493_DTee512Hot = MDTee493_DTee512Hot_A  ! Outlet mass flow rate, kg/h
DTee493_DTee512ColdConv = [199,7]*-1*1/3600  !Changed automatically
DTee493_DTee512ColdInt = [199,9]*1/3600  !Changed automatically
DTee493_DTee512ColdDiss = [199,11]*1/3600  !Changed automatically
DTee493_DTee512HotConv = [199,8]*-1*1/3600  !Changed automatically
DTee493_DTee512HotInt = [199,10]*1/3600  !Changed automatically
DTee493_DTee512HotDiss = [199,12]*1/3600  !Changed automatically
DTee493_DTee512Exch = [199,13]*1/3600  !Changed automatically
DTee493_DTee512GrSl = [199,14]*1/3600  !Changed automatically
DTee493_DTee512SlFf = [199,15]*1/3600  !Changed automatically
DTee493_DTee512SlInt = [199,16]*1/3600  !Changed automatically
UNIT 200 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MSCnr517Cold_A TU_2Cold TQSnk524_SCnr517
0 dpTIniCold dpTIniCold
EQUATIONS 1
TSCnr517Cold = [200,1] !Changed automatically
UNIT 201 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MSCnr517Hot_A TSCnr517_QSnk524 TU_2Hot
0 spTIni spTIni
EQUATIONS 1
TSCnr517Hot = [201,1] !Changed automatically
CONSTANTS 4
U_2_Len = 140.0
U_2_NrSlAx = INT(U_2_Len*dpNrSlAxRef/dpLengthRef) + 1
U_2_NrFlNds = dpNrFlNdsToNrSlAxRatio*U_2_NrSlAx
U_2_NrSlCirc = dpNrSlCirc
UNIT 202 TYPE 9511 !Changed automatically
PARAMETERS 36
U_2_Len                        ! Length of buried pipe, m
dpDiamIn                                ! Inner diameter of pipes, m
dpDiamOut                               ! Outer diameter of pipes, m
dpLambda                                ! Thermal conductivity of pipe material, kJ/(h*m*K)
dpDepth                                 ! Buried pipe depth, m
dpDiamCase                              ! Diameter of casing material, m
dpLambdaFill                            ! Thermal conductivity of fill insulation, kJ/(h*m*K)
dpDistPtoP                              ! Center-to-center pipe spacing, m
dpLambdaGap                             ! Thermal conductivity of gap material, kJ/(h*m*K)
dpGapThick                              ! Gap thickness, m
dpRhoFlu                                ! Density of fluid, kg/m^3
dpLambdaFl                              ! Thermal conductivity of fluid, kJ/(h*m*K)
dpCpFl                                  ! Specific heat of fluid, kJ/(kg*K)
dpViscFl                                ! Viscosity of fluid, kg/(m*h)
dpTIniCold                              ! Initial fluid temperature - Pipe cold, deg C
dpTIniHot                               ! Initial fluid temperature - Pipe hot, deg C
dpLamdaSl                               ! Thermal conductivity of soil, kJ/(h*m*K)
dpRhoSl                                 ! Density of soil, kg/m^3
dpCpSl                                  ! Specific heat of soil, kJ/(kg*K)
TambAvg                                 ! Average surface temperature, deg C
dTambAmpl                               ! Amplitude of surface temperature, deg C
ddTcwOffset                             ! Days of minimum surface temperature
U_2_NrFlNds                       ! Number of fluid nodes
dpNrSlRad                               ! Number of radial soil nodes
U_2_NrSlAx                   ! Number of axial soil nodes
U_2_NrSlCirc                ! Number of circumferential soil nodes
dpRadNdDist                             ! Radial distance of node 1, m
dpRadNdDist                             ! Radial distance of node 2, m
dpRadNdDist                             ! Radial distance of node 3, m
dpRadNdDist                             ! Radial distance of node 4, m
dpRadNdDist                             ! Radial distance of node 5, m
dpRadNdDist                             ! Radial distance of node 6, m
dpRadNdDist                             ! Radial distance of node 7, m
dpRadNdDist                             ! Radial distance of node 8, m
dpRadNdDist                             ! Radial distance of node 9, m
dpRadNdDist                             ! Radial distance of node 10, m
INPUTS 6
TSCnr517Cold ! Inlet fluid temperature - cold pipe, deg C
MU_2Cold_A ! Inlet fluid flow rate - cold pipe, kg/h
TDTee512Cold ! ! Other side of pipe - cold pipe, deg C
TDTee512Hot ! Inlet fluid temperature - hot pipe, deg C
MU_2Hot_A ! Inlet fluid flow rate - hot pipe, kg/h
TSCnr517Hot ! ! Other side of pipe - hot pipe, deg C
dpTIniCold
0
dpTIniCold
dpTIniHot
0
dpTIniHot
EQUATIONS 14
TU_2Cold = [202,1]   !Changed automatically
MU_2Cold = MU_2Cold_A  ! Outlet mass flow rate, kg/h
TU_2Hot = [202,3]   !Changed automatically
MU_2Hot = MU_2Hot_A  ! Outlet mass flow rate, kg/h
U_2ColdConv = [202,7]*-1*1/3600  !Changed automatically
U_2ColdInt = [202,9]*1/3600  !Changed automatically
U_2ColdDiss = [202,11]*1/3600  !Changed automatically
U_2HotConv = [202,8]*-1*1/3600  !Changed automatically
U_2HotInt = [202,10]*1/3600  !Changed automatically
U_2HotDiss = [202,12]*1/3600  !Changed automatically
U_2Exch = [202,13]*1/3600  !Changed automatically
U_2GrSl = [202,14]*1/3600  !Changed automatically
U_2SlFf = [202,15]*1/3600  !Changed automatically
U_2SlInt = [202,16]*1/3600  !Changed automatically
UNIT 203 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MSCnr517_QSnk524_A TSCnr517Hot TQSnk524H
0 spTIni spTIni
EQUATIONS 2
TSCnr517_QSnk524 = [203,1] !Changed automatically
MSCnr517_QSnk524 = MSCnr517_QSnk524_A
UNIT 204 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MQSnk524_SCnr517_A TQSnk524H TSCnr517Cold
0 spTIni spTIni
EQUATIONS 2
TQSnk524_SCnr517 = [204,1] !Changed automatically
MQSnk524_SCnr517 = MQSnk524_SCnr517_A
UNIT 205 TYPE 929 !Changed automatically
INPUTS 6
MDTee529Cold_A
MDTee529Cold_B
MDTee529Cold_C
TSeitenarm_V_4_3Cold
TSeitenarm_V_4_2Cold
TSeitenarm_V_4_SNKCold
0
0
0
dpTIniCold
dpTIniCold
dpTIniCold
EQUATIONS 1
TDTee529Cold = [205,1] !Changed automatically
UNIT 206 TYPE 929 !Changed automatically
INPUTS 6
MDTee529Hot_A
MDTee529Hot_B
MDTee529Hot_C
TSeitenarm_V_4_3Hot
TSeitenarm_V_4_2Hot
TSeitenarm_V_4_SNKHot
0
0
0
dpTIniHot
dpTIniHot
dpTIniHot
EQUATIONS 1
TDTee529Hot = [206,1] !Changed automatically
CONSTANTS 4
Seitenarm_V_4_2_Len = 30.0
Seitenarm_V_4_2_NrSlAx = INT(Seitenarm_V_4_2_Len*dpNrSlAxRef/dpLengthRef) + 1
Seitenarm_V_4_2_NrFlNds = dpNrFlNdsToNrSlAxRatio*Seitenarm_V_4_2_NrSlAx
Seitenarm_V_4_2_NrSlCirc = dpNrSlCirc
UNIT 207 TYPE 9511 !Changed automatically
PARAMETERS 36
Seitenarm_V_4_2_Len                        ! Length of buried pipe, m
dpDiamIn                                ! Inner diameter of pipes, m
dpDiamOut                               ! Outer diameter of pipes, m
dpLambda                                ! Thermal conductivity of pipe material, kJ/(h*m*K)
dpDepth                                 ! Buried pipe depth, m
dpDiamCase                              ! Diameter of casing material, m
dpLambdaFill                            ! Thermal conductivity of fill insulation, kJ/(h*m*K)
dpDistPtoP                              ! Center-to-center pipe spacing, m
dpLambdaGap                             ! Thermal conductivity of gap material, kJ/(h*m*K)
dpGapThick                              ! Gap thickness, m
dpRhoFlu                                ! Density of fluid, kg/m^3
dpLambdaFl                              ! Thermal conductivity of fluid, kJ/(h*m*K)
dpCpFl                                  ! Specific heat of fluid, kJ/(kg*K)
dpViscFl                                ! Viscosity of fluid, kg/(m*h)
dpTIniCold                              ! Initial fluid temperature - Pipe cold, deg C
dpTIniHot                               ! Initial fluid temperature - Pipe hot, deg C
dpLamdaSl                               ! Thermal conductivity of soil, kJ/(h*m*K)
dpRhoSl                                 ! Density of soil, kg/m^3
dpCpSl                                  ! Specific heat of soil, kJ/(kg*K)
TambAvg                                 ! Average surface temperature, deg C
dTambAmpl                               ! Amplitude of surface temperature, deg C
ddTcwOffset                             ! Days of minimum surface temperature
Seitenarm_V_4_2_NrFlNds                       ! Number of fluid nodes
dpNrSlRad                               ! Number of radial soil nodes
Seitenarm_V_4_2_NrSlAx                   ! Number of axial soil nodes
Seitenarm_V_4_2_NrSlCirc                ! Number of circumferential soil nodes
dpRadNdDist                             ! Radial distance of node 1, m
dpRadNdDist                             ! Radial distance of node 2, m
dpRadNdDist                             ! Radial distance of node 3, m
dpRadNdDist                             ! Radial distance of node 4, m
dpRadNdDist                             ! Radial distance of node 5, m
dpRadNdDist                             ! Radial distance of node 6, m
dpRadNdDist                             ! Radial distance of node 7, m
dpRadNdDist                             ! Radial distance of node 8, m
dpRadNdDist                             ! Radial distance of node 9, m
dpRadNdDist                             ! Radial distance of node 10, m
INPUTS 6
TDTee529Cold ! Inlet fluid temperature - cold pipe, deg C
MSeitenarm_V_4_2Cold_A ! Inlet fluid flow rate - cold pipe, kg/h
TDTee512Cold ! ! Other side of pipe - cold pipe, deg C
TDTee512Hot ! Inlet fluid temperature - hot pipe, deg C
MSeitenarm_V_4_2Hot_A ! Inlet fluid flow rate - hot pipe, kg/h
TDTee529Hot ! ! Other side of pipe - hot pipe, deg C
dpTIniCold
0
dpTIniCold
dpTIniHot
0
dpTIniHot
EQUATIONS 14
TSeitenarm_V_4_2Cold = [207,1]   !Changed automatically
MSeitenarm_V_4_2Cold = MSeitenarm_V_4_2Cold_A  ! Outlet mass flow rate, kg/h
TSeitenarm_V_4_2Hot = [207,3]   !Changed automatically
MSeitenarm_V_4_2Hot = MSeitenarm_V_4_2Hot_A  ! Outlet mass flow rate, kg/h
Seitenarm_V_4_2ColdConv = [207,7]*-1*1/3600  !Changed automatically
Seitenarm_V_4_2ColdInt = [207,9]*1/3600  !Changed automatically
Seitenarm_V_4_2ColdDiss = [207,11]*1/3600  !Changed automatically
Seitenarm_V_4_2HotConv = [207,8]*-1*1/3600  !Changed automatically
Seitenarm_V_4_2HotInt = [207,10]*1/3600  !Changed automatically
Seitenarm_V_4_2HotDiss = [207,12]*1/3600  !Changed automatically
Seitenarm_V_4_2Exch = [207,13]*1/3600  !Changed automatically
Seitenarm_V_4_2GrSl = [207,14]*1/3600  !Changed automatically
Seitenarm_V_4_2SlFf = [207,15]*1/3600  !Changed automatically
Seitenarm_V_4_2SlInt = [207,16]*1/3600  !Changed automatically
UNIT 208 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MSCnr534Cold_A TSeitenarm_V_4_SNKCold TQSnk539_SCnr534
0 dpTIniCold dpTIniCold
EQUATIONS 1
TSCnr534Cold = [208,1] !Changed automatically
UNIT 209 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MSCnr534Hot_A TSCnr534_QSnk539 TSeitenarm_V_4_SNKHot
0 spTIni spTIni
EQUATIONS 1
TSCnr534Hot = [209,1] !Changed automatically
UNIT 210 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MSeitenarm_V_4_SNKCold_A TSCnr534Cold TDTee529Cold
0 dpTIniCold dpTIniCold
EQUATIONS 2
TSeitenarm_V_4_SNKCold = [210,1] !Changed automatically
MSeitenarm_V_4_SNKCold = MSeitenarm_V_4_SNKCold_A
UNIT 211 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniHot
INPUTS 3
MSeitenarm_V_4_SNKHot_A TDTee529Hot TSCnr534Hot
0 dpTIniHot dpTIniHot
EQUATIONS 2
TSeitenarm_V_4_SNKHot = [211,1] !Changed automatically
MSeitenarm_V_4_SNKHot = MSeitenarm_V_4_SNKHot_A
UNIT 212 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MSCnr534_QSnk539_A TSCnr534Hot TQSnk539H
0 spTIni spTIni
EQUATIONS 2
TSCnr534_QSnk539 = [212,1] !Changed automatically
MSCnr534_QSnk539 = MSCnr534_QSnk539_A
UNIT 213 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MQSnk539_SCnr534_A TQSnk539H TSCnr534Cold
0 spTIni spTIni
EQUATIONS 2
TQSnk539_SCnr534 = [213,1] !Changed automatically
MQSnk539_SCnr534 = MQSnk539_SCnr534_A
UNIT 214 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MDCnr544Cold_A TSeitenarm_V_5_1Cold TSeitenarm_V_4_3Cold
0 dpTIniCold dpTIniCold
EQUATIONS 1
TDCnr544Cold = [214,1] !Changed automatically
UNIT 215 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniHot
INPUTS 3
MDCnr544Hot_A TSeitenarm_V_4_3Hot TSeitenarm_V_5_1Hot
0 dpTIniHot dpTIniHot
EQUATIONS 1
TDCnr544Hot = [215,1] !Changed automatically
CONSTANTS 4
Seitenarm_V_4_3_Len = 35.0
Seitenarm_V_4_3_NrSlAx = INT(Seitenarm_V_4_3_Len*dpNrSlAxRef/dpLengthRef) + 1
Seitenarm_V_4_3_NrFlNds = dpNrFlNdsToNrSlAxRatio*Seitenarm_V_4_3_NrSlAx
Seitenarm_V_4_3_NrSlCirc = dpNrSlCirc
UNIT 216 TYPE 9511 !Changed automatically
PARAMETERS 36
Seitenarm_V_4_3_Len                        ! Length of buried pipe, m
dpDiamIn                                ! Inner diameter of pipes, m
dpDiamOut                               ! Outer diameter of pipes, m
dpLambda                                ! Thermal conductivity of pipe material, kJ/(h*m*K)
dpDepth                                 ! Buried pipe depth, m
dpDiamCase                              ! Diameter of casing material, m
dpLambdaFill                            ! Thermal conductivity of fill insulation, kJ/(h*m*K)
dpDistPtoP                              ! Center-to-center pipe spacing, m
dpLambdaGap                             ! Thermal conductivity of gap material, kJ/(h*m*K)
dpGapThick                              ! Gap thickness, m
dpRhoFlu                                ! Density of fluid, kg/m^3
dpLambdaFl                              ! Thermal conductivity of fluid, kJ/(h*m*K)
dpCpFl                                  ! Specific heat of fluid, kJ/(kg*K)
dpViscFl                                ! Viscosity of fluid, kg/(m*h)
dpTIniCold                              ! Initial fluid temperature - Pipe cold, deg C
dpTIniHot                               ! Initial fluid temperature - Pipe hot, deg C
dpLamdaSl                               ! Thermal conductivity of soil, kJ/(h*m*K)
dpRhoSl                                 ! Density of soil, kg/m^3
dpCpSl                                  ! Specific heat of soil, kJ/(kg*K)
TambAvg                                 ! Average surface temperature, deg C
dTambAmpl                               ! Amplitude of surface temperature, deg C
ddTcwOffset                             ! Days of minimum surface temperature
Seitenarm_V_4_3_NrFlNds                       ! Number of fluid nodes
dpNrSlRad                               ! Number of radial soil nodes
Seitenarm_V_4_3_NrSlAx                   ! Number of axial soil nodes
Seitenarm_V_4_3_NrSlCirc                ! Number of circumferential soil nodes
dpRadNdDist                             ! Radial distance of node 1, m
dpRadNdDist                             ! Radial distance of node 2, m
dpRadNdDist                             ! Radial distance of node 3, m
dpRadNdDist                             ! Radial distance of node 4, m
dpRadNdDist                             ! Radial distance of node 5, m
dpRadNdDist                             ! Radial distance of node 6, m
dpRadNdDist                             ! Radial distance of node 7, m
dpRadNdDist                             ! Radial distance of node 8, m
dpRadNdDist                             ! Radial distance of node 9, m
dpRadNdDist                             ! Radial distance of node 10, m
INPUTS 6
TDCnr544Cold ! Inlet fluid temperature - cold pipe, deg C
MSeitenarm_V_4_3Cold_A ! Inlet fluid flow rate - cold pipe, kg/h
TDTee529Cold ! ! Other side of pipe - cold pipe, deg C
TDTee529Hot ! Inlet fluid temperature - hot pipe, deg C
MSeitenarm_V_4_3Hot_A ! Inlet fluid flow rate - hot pipe, kg/h
TDCnr544Hot ! ! Other side of pipe - hot pipe, deg C
dpTIniCold
0
dpTIniCold
dpTIniHot
0
dpTIniHot
EQUATIONS 14
TSeitenarm_V_4_3Cold = [216,1]   !Changed automatically
MSeitenarm_V_4_3Cold = MSeitenarm_V_4_3Cold_A  ! Outlet mass flow rate, kg/h
TSeitenarm_V_4_3Hot = [216,3]   !Changed automatically
MSeitenarm_V_4_3Hot = MSeitenarm_V_4_3Hot_A  ! Outlet mass flow rate, kg/h
Seitenarm_V_4_3ColdConv = [216,7]*-1*1/3600  !Changed automatically
Seitenarm_V_4_3ColdInt = [216,9]*1/3600  !Changed automatically
Seitenarm_V_4_3ColdDiss = [216,11]*1/3600  !Changed automatically
Seitenarm_V_4_3HotConv = [216,8]*-1*1/3600  !Changed automatically
Seitenarm_V_4_3HotInt = [216,10]*1/3600  !Changed automatically
Seitenarm_V_4_3HotDiss = [216,12]*1/3600  !Changed automatically
Seitenarm_V_4_3Exch = [216,13]*1/3600  !Changed automatically
Seitenarm_V_4_3GrSl = [216,14]*1/3600  !Changed automatically
Seitenarm_V_4_3SlFf = [216,15]*1/3600  !Changed automatically
Seitenarm_V_4_3SlInt = [216,16]*1/3600  !Changed automatically
UNIT 217 TYPE 929 !Changed automatically
INPUTS 6
MDTee548Cold_A
MDTee548Cold_B
MDTee548Cold_C
TSeitenarm_V_5_1Cold
TSeitenarm_V_5_2Cold
TSeitenarm_V_5_SNKCold
0
0
0
dpTIniCold
dpTIniCold
dpTIniCold
EQUATIONS 1
TDTee548Cold = [217,1] !Changed automatically
UNIT 218 TYPE 929 !Changed automatically
INPUTS 6
MDTee548Hot_A
MDTee548Hot_B
MDTee548Hot_C
TSeitenarm_V_5_1Hot
TSeitenarm_V_5_2Hot
TSeitenarm_V_5_SNKHot
0
0
0
dpTIniHot
dpTIniHot
dpTIniHot
EQUATIONS 1
TDTee548Hot = [218,1] !Changed automatically
CONSTANTS 4
Seitenarm_V_5_1_Len = 120.0
Seitenarm_V_5_1_NrSlAx = INT(Seitenarm_V_5_1_Len*dpNrSlAxRef/dpLengthRef) + 1
Seitenarm_V_5_1_NrFlNds = dpNrFlNdsToNrSlAxRatio*Seitenarm_V_5_1_NrSlAx
Seitenarm_V_5_1_NrSlCirc = dpNrSlCirc
UNIT 219 TYPE 9511 !Changed automatically
PARAMETERS 36
Seitenarm_V_5_1_Len                        ! Length of buried pipe, m
dpDiamIn                                ! Inner diameter of pipes, m
dpDiamOut                               ! Outer diameter of pipes, m
dpLambda                                ! Thermal conductivity of pipe material, kJ/(h*m*K)
dpDepth                                 ! Buried pipe depth, m
dpDiamCase                              ! Diameter of casing material, m
dpLambdaFill                            ! Thermal conductivity of fill insulation, kJ/(h*m*K)
dpDistPtoP                              ! Center-to-center pipe spacing, m
dpLambdaGap                             ! Thermal conductivity of gap material, kJ/(h*m*K)
dpGapThick                              ! Gap thickness, m
dpRhoFlu                                ! Density of fluid, kg/m^3
dpLambdaFl                              ! Thermal conductivity of fluid, kJ/(h*m*K)
dpCpFl                                  ! Specific heat of fluid, kJ/(kg*K)
dpViscFl                                ! Viscosity of fluid, kg/(m*h)
dpTIniCold                              ! Initial fluid temperature - Pipe cold, deg C
dpTIniHot                               ! Initial fluid temperature - Pipe hot, deg C
dpLamdaSl                               ! Thermal conductivity of soil, kJ/(h*m*K)
dpRhoSl                                 ! Density of soil, kg/m^3
dpCpSl                                  ! Specific heat of soil, kJ/(kg*K)
TambAvg                                 ! Average surface temperature, deg C
dTambAmpl                               ! Amplitude of surface temperature, deg C
ddTcwOffset                             ! Days of minimum surface temperature
Seitenarm_V_5_1_NrFlNds                       ! Number of fluid nodes
dpNrSlRad                               ! Number of radial soil nodes
Seitenarm_V_5_1_NrSlAx                   ! Number of axial soil nodes
Seitenarm_V_5_1_NrSlCirc                ! Number of circumferential soil nodes
dpRadNdDist                             ! Radial distance of node 1, m
dpRadNdDist                             ! Radial distance of node 2, m
dpRadNdDist                             ! Radial distance of node 3, m
dpRadNdDist                             ! Radial distance of node 4, m
dpRadNdDist                             ! Radial distance of node 5, m
dpRadNdDist                             ! Radial distance of node 6, m
dpRadNdDist                             ! Radial distance of node 7, m
dpRadNdDist                             ! Radial distance of node 8, m
dpRadNdDist                             ! Radial distance of node 9, m
dpRadNdDist                             ! Radial distance of node 10, m
INPUTS 6
TDTee548Cold ! Inlet fluid temperature - cold pipe, deg C
MSeitenarm_V_5_1Cold_A ! Inlet fluid flow rate - cold pipe, kg/h
TDCnr544Cold ! ! Other side of pipe - cold pipe, deg C
TDCnr544Hot ! Inlet fluid temperature - hot pipe, deg C
MSeitenarm_V_5_1Hot_A ! Inlet fluid flow rate - hot pipe, kg/h
TDTee548Hot ! ! Other side of pipe - hot pipe, deg C
dpTIniCold
0
dpTIniCold
dpTIniHot
0
dpTIniHot
EQUATIONS 14
TSeitenarm_V_5_1Cold = [219,1]   !Changed automatically
MSeitenarm_V_5_1Cold = MSeitenarm_V_5_1Cold_A  ! Outlet mass flow rate, kg/h
TSeitenarm_V_5_1Hot = [219,3]   !Changed automatically
MSeitenarm_V_5_1Hot = MSeitenarm_V_5_1Hot_A  ! Outlet mass flow rate, kg/h
Seitenarm_V_5_1ColdConv = [219,7]*-1*1/3600  !Changed automatically
Seitenarm_V_5_1ColdInt = [219,9]*1/3600  !Changed automatically
Seitenarm_V_5_1ColdDiss = [219,11]*1/3600  !Changed automatically
Seitenarm_V_5_1HotConv = [219,8]*-1*1/3600  !Changed automatically
Seitenarm_V_5_1HotInt = [219,10]*1/3600  !Changed automatically
Seitenarm_V_5_1HotDiss = [219,12]*1/3600  !Changed automatically
Seitenarm_V_5_1Exch = [219,13]*1/3600  !Changed automatically
Seitenarm_V_5_1GrSl = [219,14]*1/3600  !Changed automatically
Seitenarm_V_5_1SlFf = [219,15]*1/3600  !Changed automatically
Seitenarm_V_5_1SlInt = [219,16]*1/3600  !Changed automatically
UNIT 220 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MSCnr553Cold_A TSeitenarm_V_5_SNKCold TQSnk558_SCnr553
0 dpTIniCold dpTIniCold
EQUATIONS 1
TSCnr553Cold = [220,1] !Changed automatically
UNIT 221 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MSCnr553Hot_A TSCnr553_QSnk558 TSeitenarm_V_5_SNKHot
0 spTIni spTIni
EQUATIONS 1
TSCnr553Hot = [221,1] !Changed automatically
UNIT 222 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MSeitenarm_V_5_SNKCold_A TSCnr553Cold TDTee548Cold
0 dpTIniCold dpTIniCold
EQUATIONS 2
TSeitenarm_V_5_SNKCold = [222,1] !Changed automatically
MSeitenarm_V_5_SNKCold = MSeitenarm_V_5_SNKCold_A
UNIT 223 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniHot
INPUTS 3
MSeitenarm_V_5_SNKHot_A TDTee548Hot TSCnr553Hot
0 dpTIniHot dpTIniHot
EQUATIONS 2
TSeitenarm_V_5_SNKHot = [223,1] !Changed automatically
MSeitenarm_V_5_SNKHot = MSeitenarm_V_5_SNKHot_A
UNIT 224 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MSCnr553_QSnk558_A TSCnr553Hot TQSnk558H
0 spTIni spTIni
EQUATIONS 2
TSCnr553_QSnk558 = [224,1] !Changed automatically
MSCnr553_QSnk558 = MSCnr553_QSnk558_A
UNIT 225 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MQSnk558_SCnr553_A TQSnk558H TSCnr553Cold
0 spTIni spTIni
EQUATIONS 2
TQSnk558_SCnr553 = [225,1] !Changed automatically
MQSnk558_SCnr553 = MQSnk558_SCnr553_A
UNIT 226 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MSCnr567Cold_A TU_3Cold TQSnk586_SCnr567
0 dpTIniCold dpTIniCold
EQUATIONS 1
TSCnr567Cold = [226,1] !Changed automatically
UNIT 227 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MSCnr567Hot_A TSCnr567_QSnk586 TU_3Hot
0 spTIni spTIni
EQUATIONS 1
TSCnr567Hot = [227,1] !Changed automatically
UNIT 228 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MSCnr571Cold_A TSeitenarm_V_6Cold TQSnk579_SCnr571
0 dpTIniCold dpTIniCold
EQUATIONS 1
TSCnr571Cold = [228,1] !Changed automatically
UNIT 229 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MSCnr571Hot_A TSCnr571_QSnk579 TSeitenarm_V_6Hot
0 spTIni spTIni
EQUATIONS 1
TSCnr571Hot = [229,1] !Changed automatically
UNIT 230 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MSCnr571_QSnk579_A TSCnr571Hot TQSnk579H
0 spTIni spTIni
EQUATIONS 2
TSCnr571_QSnk579 = [230,1] !Changed automatically
MSCnr571_QSnk579 = MSCnr571_QSnk579_A
UNIT 231 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MQSnk579_SCnr571_A TQSnk579H TSCnr571Cold
0 spTIni spTIni
EQUATIONS 2
TQSnk579_SCnr571 = [231,1] !Changed automatically
MQSnk579_SCnr571 = MQSnk579_SCnr571_A
CONSTANTS 4
Seitenarm_V_5_2_Len = 120.0
Seitenarm_V_5_2_NrSlAx = INT(Seitenarm_V_5_2_Len*dpNrSlAxRef/dpLengthRef) + 1
Seitenarm_V_5_2_NrFlNds = dpNrFlNdsToNrSlAxRatio*Seitenarm_V_5_2_NrSlAx
Seitenarm_V_5_2_NrSlCirc = dpNrSlCirc
UNIT 232 TYPE 9511 !Changed automatically
PARAMETERS 36
Seitenarm_V_5_2_Len                        ! Length of buried pipe, m
dpDiamIn                                ! Inner diameter of pipes, m
dpDiamOut                               ! Outer diameter of pipes, m
dpLambda                                ! Thermal conductivity of pipe material, kJ/(h*m*K)
dpDepth                                 ! Buried pipe depth, m
dpDiamCase                              ! Diameter of casing material, m
dpLambdaFill                            ! Thermal conductivity of fill insulation, kJ/(h*m*K)
dpDistPtoP                              ! Center-to-center pipe spacing, m
dpLambdaGap                             ! Thermal conductivity of gap material, kJ/(h*m*K)
dpGapThick                              ! Gap thickness, m
dpRhoFlu                                ! Density of fluid, kg/m^3
dpLambdaFl                              ! Thermal conductivity of fluid, kJ/(h*m*K)
dpCpFl                                  ! Specific heat of fluid, kJ/(kg*K)
dpViscFl                                ! Viscosity of fluid, kg/(m*h)
dpTIniCold                              ! Initial fluid temperature - Pipe cold, deg C
dpTIniHot                               ! Initial fluid temperature - Pipe hot, deg C
dpLamdaSl                               ! Thermal conductivity of soil, kJ/(h*m*K)
dpRhoSl                                 ! Density of soil, kg/m^3
dpCpSl                                  ! Specific heat of soil, kJ/(kg*K)
TambAvg                                 ! Average surface temperature, deg C
dTambAmpl                               ! Amplitude of surface temperature, deg C
ddTcwOffset                             ! Days of minimum surface temperature
Seitenarm_V_5_2_NrFlNds                       ! Number of fluid nodes
dpNrSlRad                               ! Number of radial soil nodes
Seitenarm_V_5_2_NrSlAx                   ! Number of axial soil nodes
Seitenarm_V_5_2_NrSlCirc                ! Number of circumferential soil nodes
dpRadNdDist                             ! Radial distance of node 1, m
dpRadNdDist                             ! Radial distance of node 2, m
dpRadNdDist                             ! Radial distance of node 3, m
dpRadNdDist                             ! Radial distance of node 4, m
dpRadNdDist                             ! Radial distance of node 5, m
dpRadNdDist                             ! Radial distance of node 6, m
dpRadNdDist                             ! Radial distance of node 7, m
dpRadNdDist                             ! Radial distance of node 8, m
dpRadNdDist                             ! Radial distance of node 9, m
dpRadNdDist                             ! Radial distance of node 10, m
INPUTS 6
TDTee508Cold ! Inlet fluid temperature - cold pipe, deg C
MSeitenarm_V_5_2Cold_A ! Inlet fluid flow rate - cold pipe, kg/h
TDTee548Cold ! ! Other side of pipe - cold pipe, deg C
TDTee548Hot ! Inlet fluid temperature - hot pipe, deg C
MSeitenarm_V_5_2Hot_A ! Inlet fluid flow rate - hot pipe, kg/h
TDTee508Hot ! ! Other side of pipe - hot pipe, deg C
dpTIniCold
0
dpTIniCold
dpTIniHot
0
dpTIniHot
EQUATIONS 14
TSeitenarm_V_5_2Cold = [232,1]   !Changed automatically
MSeitenarm_V_5_2Cold = MSeitenarm_V_5_2Cold_A  ! Outlet mass flow rate, kg/h
TSeitenarm_V_5_2Hot = [232,3]   !Changed automatically
MSeitenarm_V_5_2Hot = MSeitenarm_V_5_2Hot_A  ! Outlet mass flow rate, kg/h
Seitenarm_V_5_2ColdConv = [232,7]*-1*1/3600  !Changed automatically
Seitenarm_V_5_2ColdInt = [232,9]*1/3600  !Changed automatically
Seitenarm_V_5_2ColdDiss = [232,11]*1/3600  !Changed automatically
Seitenarm_V_5_2HotConv = [232,8]*-1*1/3600  !Changed automatically
Seitenarm_V_5_2HotInt = [232,10]*1/3600  !Changed automatically
Seitenarm_V_5_2HotDiss = [232,12]*1/3600  !Changed automatically
Seitenarm_V_5_2Exch = [232,13]*1/3600  !Changed automatically
Seitenarm_V_5_2GrSl = [232,14]*1/3600  !Changed automatically
Seitenarm_V_5_2SlFf = [232,15]*1/3600  !Changed automatically
Seitenarm_V_5_2SlInt = [232,16]*1/3600  !Changed automatically
UNIT 233 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MU_3Cold_A TSCnr567Cold TDTee508Cold
0 dpTIniCold dpTIniCold
EQUATIONS 2
TU_3Cold = [233,1] !Changed automatically
MU_3Cold = MU_3Cold_A
UNIT 234 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
dpTIniHot
INPUTS 3
MU_3Hot_A TDTee508Hot TSCnr567Hot
0 dpTIniHot dpTIniHot
EQUATIONS 2
TU_3Hot = [234,1] !Changed automatically
MU_3Hot = MU_3Hot_A
UNIT 235 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MSCnr567_QSnk586_A TSCnr567Hot TQSnk586H
0 spTIni spTIni
EQUATIONS 2
TSCnr567_QSnk586 = [235,1] !Changed automatically
MSCnr567_QSnk586 = MSCnr567_QSnk586_A
UNIT 236 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MQSnk586_SCnr567_A TQSnk586H TSCnr567Cold
0 spTIni spTIni
EQUATIONS 2
TQSnk586_SCnr567 = [236,1] !Changed automatically
MQSnk586_SCnr567 = MQSnk586_SCnr567_A
CONSTANTS 4
Seitenarm_V_6_Len = 145.0
Seitenarm_V_6_NrSlAx = INT(Seitenarm_V_6_Len*dpNrSlAxRef/dpLengthRef) + 1
Seitenarm_V_6_NrFlNds = dpNrFlNdsToNrSlAxRatio*Seitenarm_V_6_NrSlAx
Seitenarm_V_6_NrSlCirc = dpNrSlCirc
UNIT 237 TYPE 9511 !Changed automatically
PARAMETERS 36
Seitenarm_V_6_Len                        ! Length of buried pipe, m
dpDiamIn                                ! Inner diameter of pipes, m
dpDiamOut                               ! Outer diameter of pipes, m
dpLambda                                ! Thermal conductivity of pipe material, kJ/(h*m*K)
dpDepth                                 ! Buried pipe depth, m
dpDiamCase                              ! Diameter of casing material, m
dpLambdaFill                            ! Thermal conductivity of fill insulation, kJ/(h*m*K)
dpDistPtoP                              ! Center-to-center pipe spacing, m
dpLambdaGap                             ! Thermal conductivity of gap material, kJ/(h*m*K)
dpGapThick                              ! Gap thickness, m
dpRhoFlu                                ! Density of fluid, kg/m^3
dpLambdaFl                              ! Thermal conductivity of fluid, kJ/(h*m*K)
dpCpFl                                  ! Specific heat of fluid, kJ/(kg*K)
dpViscFl                                ! Viscosity of fluid, kg/(m*h)
dpTIniCold                              ! Initial fluid temperature - Pipe cold, deg C
dpTIniHot                               ! Initial fluid temperature - Pipe hot, deg C
dpLamdaSl                               ! Thermal conductivity of soil, kJ/(h*m*K)
dpRhoSl                                 ! Density of soil, kg/m^3
dpCpSl                                  ! Specific heat of soil, kJ/(kg*K)
TambAvg                                 ! Average surface temperature, deg C
dTambAmpl                               ! Amplitude of surface temperature, deg C
ddTcwOffset                             ! Days of minimum surface temperature
Seitenarm_V_6_NrFlNds                       ! Number of fluid nodes
dpNrSlRad                               ! Number of radial soil nodes
Seitenarm_V_6_NrSlAx                   ! Number of axial soil nodes
Seitenarm_V_6_NrSlCirc                ! Number of circumferential soil nodes
dpRadNdDist                             ! Radial distance of node 1, m
dpRadNdDist                             ! Radial distance of node 2, m
dpRadNdDist                             ! Radial distance of node 3, m
dpRadNdDist                             ! Radial distance of node 4, m
dpRadNdDist                             ! Radial distance of node 5, m
dpRadNdDist                             ! Radial distance of node 6, m
dpRadNdDist                             ! Radial distance of node 7, m
dpRadNdDist                             ! Radial distance of node 8, m
dpRadNdDist                             ! Radial distance of node 9, m
dpRadNdDist                             ! Radial distance of node 10, m
INPUTS 6
TSCnr571Cold ! Inlet fluid temperature - cold pipe, deg C
MSeitenarm_V_6Cold_A ! Inlet fluid flow rate - cold pipe, kg/h
TDTee508Cold ! ! Other side of pipe - cold pipe, deg C
TDTee508Hot ! Inlet fluid temperature - hot pipe, deg C
MSeitenarm_V_6Hot_A ! Inlet fluid flow rate - hot pipe, kg/h
TSCnr571Hot ! ! Other side of pipe - hot pipe, deg C
dpTIniCold
0
dpTIniCold
dpTIniHot
0
dpTIniHot
EQUATIONS 14
TSeitenarm_V_6Cold = [237,1]   !Changed automatically
MSeitenarm_V_6Cold = MSeitenarm_V_6Cold_A  ! Outlet mass flow rate, kg/h
TSeitenarm_V_6Hot = [237,3]   !Changed automatically
MSeitenarm_V_6Hot = MSeitenarm_V_6Hot_A  ! Outlet mass flow rate, kg/h
Seitenarm_V_6ColdConv = [237,7]*-1*1/3600  !Changed automatically
Seitenarm_V_6ColdInt = [237,9]*1/3600  !Changed automatically
Seitenarm_V_6ColdDiss = [237,11]*1/3600  !Changed automatically
Seitenarm_V_6HotConv = [237,8]*-1*1/3600  !Changed automatically
Seitenarm_V_6HotInt = [237,10]*1/3600  !Changed automatically
Seitenarm_V_6HotDiss = [237,12]*1/3600  !Changed automatically
Seitenarm_V_6Exch = [237,13]*1/3600  !Changed automatically
Seitenarm_V_6GrSl = [237,14]*1/3600  !Changed automatically
Seitenarm_V_6SlFf = [237,15]*1/3600  !Changed automatically
Seitenarm_V_6SlInt = [237,16]*1/3600  !Changed automatically
UNIT 238 TYPE 929 !Changed automatically
PARAMETERS 0
INPUTS 6
MValIceStore_A
MValIceStore_B
MValIceStore_C
TTee679_ValIceStore
TValIceStore_IceStore
TValIceStore_Tee649
0 0 0 20 20 20 
EQUATIONS 1
TValIceStore= [238,1] !Changed automatically
UNIT 239 TYPE 929 !Changed automatically
INPUTS 6
MTee630_A
MTee630_B
MTee630_C
THxSrc_Tee630
TTee630_Tee723
TTee630_PuCirc
0
0
0
20.0
20.0
20.0
EQUATIONS 1
TTee630 = [239,1] !Changed automatically
UNIT 240 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MHxSrc_Tee630_A THxSrcSide1H TTee630
0 spTIni spTIni
EQUATIONS 2
THxSrc_Tee630 = [240,1] !Changed automatically
MHxSrc_Tee630 = MHxSrc_Tee630_A
UNIT 241 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MValIceStore_IceStore_A TValIceStore TIceStoreH
0 spTIni spTIni
EQUATIONS 2
TValIceStore_IceStore = [241,1] !Changed automatically
MValIceStore_IceStore = MValIceStore_IceStore_A
UNIT 242 TYPE 929 !Changed automatically
INPUTS 6
MTee649_A
MTee649_B
MTee649_C
TTee649_ValSrc
TIceStore_Tee649
TValIceStore_Tee649
0
0
0
20.0
20.0
20.0
EQUATIONS 1
TTee649 = [242,1] !Changed automatically
UNIT 243 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MIceStore_Tee649_A TIceStoreH TTee649
0 spTIni spTIni
EQUATIONS 2
TIceStore_Tee649 = [243,1] !Changed automatically
MIceStore_Tee649 = MIceStore_Tee649_A
UNIT 244 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MValIceStore_Tee649_A TValIceStore TTee649
0 spTIni spTIni
EQUATIONS 2
TValIceStore_Tee649 = [244,1] !Changed automatically
MValIceStore_Tee649 = MValIceStore_Tee649_A
CONSTANTS 4
TS_H_2_Len = 579.404
TS_H_2_NrSlAx = INT(TS_H_2_Len*dpNrSlAxRef/dpLengthRef) + 1
TS_H_2_NrFlNds = dpNrFlNdsToNrSlAxRatio*TS_H_2_NrSlAx
TS_H_2_NrSlCirc = dpNrSlCirc
UNIT 245 TYPE 9511 !Changed automatically
PARAMETERS 36
TS_H_2_Len                        ! Length of buried pipe, m
dpDiamIn                                ! Inner diameter of pipes, m
dpDiamOut                               ! Outer diameter of pipes, m
dpLambda                                ! Thermal conductivity of pipe material, kJ/(h*m*K)
dpDepth                                 ! Buried pipe depth, m
dpDiamCase                              ! Diameter of casing material, m
dpLambdaFill                            ! Thermal conductivity of fill insulation, kJ/(h*m*K)
dpDistPtoP                              ! Center-to-center pipe spacing, m
dpLambdaGap                             ! Thermal conductivity of gap material, kJ/(h*m*K)
dpGapThick                              ! Gap thickness, m
dpRhoFlu                                ! Density of fluid, kg/m^3
dpLambdaFl                              ! Thermal conductivity of fluid, kJ/(h*m*K)
dpCpFl                                  ! Specific heat of fluid, kJ/(kg*K)
dpViscFl                                ! Viscosity of fluid, kg/(m*h)
dpTIniCold                              ! Initial fluid temperature - Pipe cold, deg C
dpTIniHot                               ! Initial fluid temperature - Pipe hot, deg C
dpLamdaSl                               ! Thermal conductivity of soil, kJ/(h*m*K)
dpRhoSl                                 ! Density of soil, kg/m^3
dpCpSl                                  ! Specific heat of soil, kJ/(kg*K)
TambAvg                                 ! Average surface temperature, deg C
dTambAmpl                               ! Amplitude of surface temperature, deg C
ddTcwOffset                             ! Days of minimum surface temperature
TS_H_2_NrFlNds                       ! Number of fluid nodes
dpNrSlRad                               ! Number of radial soil nodes
TS_H_2_NrSlAx                   ! Number of axial soil nodes
TS_H_2_NrSlCirc                ! Number of circumferential soil nodes
dpRadNdDist                             ! Radial distance of node 1, m
dpRadNdDist                             ! Radial distance of node 2, m
dpRadNdDist                             ! Radial distance of node 3, m
dpRadNdDist                             ! Radial distance of node 4, m
dpRadNdDist                             ! Radial distance of node 5, m
dpRadNdDist                             ! Radial distance of node 6, m
dpRadNdDist                             ! Radial distance of node 7, m
dpRadNdDist                             ! Radial distance of node 8, m
dpRadNdDist                             ! Radial distance of node 9, m
dpRadNdDist                             ! Radial distance of node 10, m
INPUTS 6
TDCnr110Cold ! Inlet fluid temperature - cold pipe, deg C
MTS_H_2Cold_A ! Inlet fluid flow rate - cold pipe, kg/h
TDTee213Cold ! ! Other side of pipe - cold pipe, deg C
TDTee213Hot ! Inlet fluid temperature - hot pipe, deg C
MTS_H_2Hot_A ! Inlet fluid flow rate - hot pipe, kg/h
TDCnr110Hot ! ! Other side of pipe - hot pipe, deg C
dpTIniCold
0
dpTIniCold
dpTIniHot
0
dpTIniHot
EQUATIONS 14
TTS_H_2Cold = [245,1]   !Changed automatically
MTS_H_2Cold = MTS_H_2Cold_A  ! Outlet mass flow rate, kg/h
TTS_H_2Hot = [245,3]   !Changed automatically
MTS_H_2Hot = MTS_H_2Hot_A  ! Outlet mass flow rate, kg/h
TS_H_2ColdConv = [245,7]*-1*1/3600  !Changed automatically
TS_H_2ColdInt = [245,9]*1/3600  !Changed automatically
TS_H_2ColdDiss = [245,11]*1/3600  !Changed automatically
TS_H_2HotConv = [245,8]*-1*1/3600  !Changed automatically
TS_H_2HotInt = [245,10]*1/3600  !Changed automatically
TS_H_2HotDiss = [245,12]*1/3600  !Changed automatically
TS_H_2Exch = [245,13]*1/3600  !Changed automatically
TS_H_2GrSl = [245,14]*1/3600  !Changed automatically
TS_H_2SlFf = [245,15]*1/3600  !Changed automatically
TS_H_2SlInt = [245,16]*1/3600  !Changed automatically
CONSTANTS 4
TS_K_1_Len = 579.404
TS_K_1_NrSlAx = INT(TS_K_1_Len*dpNrSlAxRef/dpLengthRef) + 1
TS_K_1_NrFlNds = dpNrFlNdsToNrSlAxRatio*TS_K_1_NrSlAx
TS_K_1_NrSlCirc = dpNrSlCirc
UNIT 246 TYPE 9511 !Changed automatically
PARAMETERS 36
TS_K_1_Len                        ! Length of buried pipe, m
dpDiamIn                                ! Inner diameter of pipes, m
dpDiamOut                               ! Outer diameter of pipes, m
dpLambda                                ! Thermal conductivity of pipe material, kJ/(h*m*K)
dpDepth                                 ! Buried pipe depth, m
dpDiamCase                              ! Diameter of casing material, m
dpLambdaFill                            ! Thermal conductivity of fill insulation, kJ/(h*m*K)
dpDistPtoP                              ! Center-to-center pipe spacing, m
dpLambdaGap                             ! Thermal conductivity of gap material, kJ/(h*m*K)
dpGapThick                              ! Gap thickness, m
dpRhoFlu                                ! Density of fluid, kg/m^3
dpLambdaFl                              ! Thermal conductivity of fluid, kJ/(h*m*K)
dpCpFl                                  ! Specific heat of fluid, kJ/(kg*K)
dpViscFl                                ! Viscosity of fluid, kg/(m*h)
dpTIniCold                              ! Initial fluid temperature - Pipe cold, deg C
dpTIniHot                               ! Initial fluid temperature - Pipe hot, deg C
dpLamdaSl                               ! Thermal conductivity of soil, kJ/(h*m*K)
dpRhoSl                                 ! Density of soil, kg/m^3
dpCpSl                                  ! Specific heat of soil, kJ/(kg*K)
TambAvg                                 ! Average surface temperature, deg C
dTambAmpl                               ! Amplitude of surface temperature, deg C
ddTcwOffset                             ! Days of minimum surface temperature
TS_K_1_NrFlNds                       ! Number of fluid nodes
dpNrSlRad                               ! Number of radial soil nodes
TS_K_1_NrSlAx                   ! Number of axial soil nodes
TS_K_1_NrSlCirc                ! Number of circumferential soil nodes
dpRadNdDist                             ! Radial distance of node 1, m
dpRadNdDist                             ! Radial distance of node 2, m
dpRadNdDist                             ! Radial distance of node 3, m
dpRadNdDist                             ! Radial distance of node 4, m
dpRadNdDist                             ! Radial distance of node 5, m
dpRadNdDist                             ! Radial distance of node 6, m
dpRadNdDist                             ! Radial distance of node 7, m
dpRadNdDist                             ! Radial distance of node 8, m
dpRadNdDist                             ! Radial distance of node 9, m
dpRadNdDist                             ! Radial distance of node 10, m
INPUTS 6
TDTee232Cold ! Inlet fluid temperature - cold pipe, deg C
MTS_K_1Cold_A ! Inlet fluid flow rate - cold pipe, kg/h
TDTee253Cold ! ! Other side of pipe - cold pipe, deg C
TDTee253Hot ! Inlet fluid temperature - hot pipe, deg C
MTS_K_1Hot_A ! Inlet fluid flow rate - hot pipe, kg/h
TDTee232Hot ! ! Other side of pipe - hot pipe, deg C
dpTIniCold
0
dpTIniCold
dpTIniHot
0
dpTIniHot
EQUATIONS 14
TTS_K_1Cold = [246,1]   !Changed automatically
MTS_K_1Cold = MTS_K_1Cold_A  ! Outlet mass flow rate, kg/h
TTS_K_1Hot = [246,3]   !Changed automatically
MTS_K_1Hot = MTS_K_1Hot_A  ! Outlet mass flow rate, kg/h
TS_K_1ColdConv = [246,7]*-1*1/3600  !Changed automatically
TS_K_1ColdInt = [246,9]*1/3600  !Changed automatically
TS_K_1ColdDiss = [246,11]*1/3600  !Changed automatically
TS_K_1HotConv = [246,8]*-1*1/3600  !Changed automatically
TS_K_1HotInt = [246,10]*1/3600  !Changed automatically
TS_K_1HotDiss = [246,12]*1/3600  !Changed automatically
TS_K_1Exch = [246,13]*1/3600  !Changed automatically
TS_K_1GrSl = [246,14]*1/3600  !Changed automatically
TS_K_1SlFf = [246,15]*1/3600  !Changed automatically
TS_K_1SlInt = [246,16]*1/3600  !Changed automatically
CONSTANTS 4
TS_F_Len = 60.0
TS_F_NrSlAx = INT(TS_F_Len*dpNrSlAxRef/dpLengthRef) + 1
TS_F_NrFlNds = dpNrFlNdsToNrSlAxRatio*TS_F_NrSlAx
TS_F_NrSlCirc = dpNrSlCirc
UNIT 247 TYPE 9511 !Changed automatically
PARAMETERS 36
TS_F_Len                        ! Length of buried pipe, m
dpDiamIn                                ! Inner diameter of pipes, m
dpDiamOut                               ! Outer diameter of pipes, m
dpLambda                                ! Thermal conductivity of pipe material, kJ/(h*m*K)
dpDepth                                 ! Buried pipe depth, m
dpDiamCase                              ! Diameter of casing material, m
dpLambdaFill                            ! Thermal conductivity of fill insulation, kJ/(h*m*K)
dpDistPtoP                              ! Center-to-center pipe spacing, m
dpLambdaGap                             ! Thermal conductivity of gap material, kJ/(h*m*K)
dpGapThick                              ! Gap thickness, m
dpRhoFlu                                ! Density of fluid, kg/m^3
dpLambdaFl                              ! Thermal conductivity of fluid, kJ/(h*m*K)
dpCpFl                                  ! Specific heat of fluid, kJ/(kg*K)
dpViscFl                                ! Viscosity of fluid, kg/(m*h)
dpTIniCold                              ! Initial fluid temperature - Pipe cold, deg C
dpTIniHot                               ! Initial fluid temperature - Pipe hot, deg C
dpLamdaSl                               ! Thermal conductivity of soil, kJ/(h*m*K)
dpRhoSl                                 ! Density of soil, kg/m^3
dpCpSl                                  ! Specific heat of soil, kJ/(kg*K)
TambAvg                                 ! Average surface temperature, deg C
dTambAmpl                               ! Amplitude of surface temperature, deg C
ddTcwOffset                             ! Days of minimum surface temperature
TS_F_NrFlNds                       ! Number of fluid nodes
dpNrSlRad                               ! Number of radial soil nodes
TS_F_NrSlAx                   ! Number of axial soil nodes
TS_F_NrSlCirc                ! Number of circumferential soil nodes
dpRadNdDist                             ! Radial distance of node 1, m
dpRadNdDist                             ! Radial distance of node 2, m
dpRadNdDist                             ! Radial distance of node 3, m
dpRadNdDist                             ! Radial distance of node 4, m
dpRadNdDist                             ! Radial distance of node 5, m
dpRadNdDist                             ! Radial distance of node 6, m
dpRadNdDist                             ! Radial distance of node 7, m
dpRadNdDist                             ! Radial distance of node 8, m
dpRadNdDist                             ! Radial distance of node 9, m
dpRadNdDist                             ! Radial distance of node 10, m
INPUTS 6
TDCnr74Cold ! Inlet fluid temperature - cold pipe, deg C
MTS_FCold_A ! Inlet fluid flow rate - cold pipe, kg/h
TDCnr71Cold ! ! Other side of pipe - cold pipe, deg C
TDCnr71Hot ! Inlet fluid temperature - hot pipe, deg C
MTS_FHot_A ! Inlet fluid flow rate - hot pipe, kg/h
TDCnr74Hot ! ! Other side of pipe - hot pipe, deg C
dpTIniCold
0
dpTIniCold
dpTIniHot
0
dpTIniHot
EQUATIONS 14
TTS_FCold = [247,1]   !Changed automatically
MTS_FCold = MTS_FCold_A  ! Outlet mass flow rate, kg/h
TTS_FHot = [247,3]   !Changed automatically
MTS_FHot = MTS_FHot_A  ! Outlet mass flow rate, kg/h
TS_FColdConv = [247,7]*-1*1/3600  !Changed automatically
TS_FColdInt = [247,9]*1/3600  !Changed automatically
TS_FColdDiss = [247,11]*1/3600  !Changed automatically
TS_FHotConv = [247,8]*-1*1/3600  !Changed automatically
TS_FHotInt = [247,10]*1/3600  !Changed automatically
TS_FHotDiss = [247,12]*1/3600  !Changed automatically
TS_FExch = [247,13]*1/3600  !Changed automatically
TS_FGrSl = [247,14]*1/3600  !Changed automatically
TS_FSlFf = [247,15]*1/3600  !Changed automatically
TS_FSlInt = [247,16]*1/3600  !Changed automatically
UNIT 248 TYPE 929 !Changed automatically
INPUTS 6
MTee675_A
MTee675_B
MTee675_C
TTee723_Tee675
TTee675_SCnr4
TTee675_Pump685
0
0
0
20.0
20.0
20.0
EQUATIONS 1
TTee675 = [248,1] !Changed automatically
UNIT 249 TYPE 929 !Changed automatically
INPUTS 6
MTee679_A
MTee679_B
MTee679_C
TSCnr4_Tee679
TTee679_ValIceStore
TPump685_Tee679
0
0
0
20.0
20.0
20.0
EQUATIONS 1
TTee679 = [249,1] !Changed automatically
UNIT 250 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MTee675_SCnr4_A TTee675 TSCnr4Hot
0 spTIni spTIni
EQUATIONS 2
TTee675_SCnr4 = [250,1] !Changed automatically
MTee675_SCnr4 = MTee675_SCnr4_A
UNIT 251 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MTee675_Pump685_A TTee675 TPuByPass
0 spTIni spTIni
EQUATIONS 2
TTee675_Pump685 = [251,1] !Changed automatically
MTee675_Pump685 = MTee675_Pump685_A
UNIT 252 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MPump685_Tee679_A TPuByPass TTee679
0 spTIni spTIni
EQUATIONS 2
TPump685_Tee679 = [252,1] !Changed automatically
MPump685_Tee679 = MPump685_Tee679_A
UNIT 253 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MSCnr4_Tee679_A TSCnr4Cold TTee679
0 spTIni spTIni
EQUATIONS 2
TSCnr4_Tee679 = [253,1] !Changed automatically
MSCnr4_Tee679 = MSCnr4_Tee679_A
UNIT 254 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MTee679_ValIceStore_A TTee679 TValIceStore
0 spTIni spTIni
EQUATIONS 2
TTee679_ValIceStore = [254,1] !Changed automatically
MTee679_ValIceStore = MTee679_ValIceStore_A
UNIT 255 TYPE 929 !Changed automatically
INPUTS 6
MTee698_A
MTee698_B
MTee698_C
TTee698_HxSrc
TVal719_Tee698
TPuCirc_Tee698
0
0
0
20.0
20.0
20.0
EQUATIONS 1
TTee698 = [255,1] !Changed automatically
UNIT 256 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MTee630_PuCirc_A TTee630 TPuCirc
0 spTIni spTIni
EQUATIONS 2
TTee630_PuCirc = [256,1] !Changed automatically
MTee630_PuCirc = MTee630_PuCirc_A
UNIT 257 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MPuCirc_Tee698_A TPuCirc TTee698
0 spTIni spTIni
EQUATIONS 2
TPuCirc_Tee698 = [257,1] !Changed automatically
MPuCirc_Tee698 = MPuCirc_Tee698_A
UNIT 258 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MTee698_HxSrc_A TTee698 THxSrcSide1H
0 spTIni spTIni
EQUATIONS 2
TTee698_HxSrc = [258,1] !Changed automatically
MTee698_HxSrc = MTee698_HxSrc_A
UNIT 259 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MQSrc1_HxSrc_A TQSrc1H THxSrcSide2H
0 spTIni spTIni
EQUATIONS 2
TQSrc1_HxSrc = [259,1] !Changed automatically
MQSrc1_HxSrc = MQSrc1_HxSrc_A
UNIT 260 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MHxSrc_QSrc1_A THxSrcSide2H TQSrc1H
0 spTIni spTIni
EQUATIONS 2
THxSrc_QSrc1 = [260,1] !Changed automatically
MHxSrc_QSrc1 = MHxSrc_QSrc1_A
UNIT 261 TYPE 929 !Changed automatically
PARAMETERS 0
INPUTS 6
MValSrc_A
MValSrc_B
MValSrc_C
TTee649_ValSrc
TVal719_Tee698
TVal719_Tee723
0 0 0 20 20 20 
EQUATIONS 1
TValSrc= [261,1] !Changed automatically
UNIT 262 TYPE 929 !Changed automatically
INPUTS 6
MTee723_A
MTee723_B
MTee723_C
TTee630_Tee723
TTee723_Tee675
TVal719_Tee723
0
0
0
20.0
20.0
20.0
EQUATIONS 1
TTee723 = [262,1] !Changed automatically
UNIT 263 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MTee630_Tee723_A TTee630 TTee723
0 spTIni spTIni
EQUATIONS 2
TTee630_Tee723 = [263,1] !Changed automatically
MTee630_Tee723 = MTee630_Tee723_A
UNIT 264 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MTee723_Tee675_A TTee723 TTee675
0 spTIni spTIni
EQUATIONS 2
TTee723_Tee675 = [264,1] !Changed automatically
MTee723_Tee675 = MTee723_Tee675_A
UNIT 265 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MVal719_Tee723_A TValSrc TTee723
0 spTIni spTIni
EQUATIONS 2
TVal719_Tee723 = [265,1] !Changed automatically
MVal719_Tee723 = MVal719_Tee723_A
UNIT 266 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MVal719_Tee698_A TValSrc TTee698
0 spTIni spTIni
EQUATIONS 2
TVal719_Tee698 = [266,1] !Changed automatically
MVal719_Tee698 = MVal719_Tee698_A
UNIT 267 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MTee649_ValSrc_A TTee649 TValSrc
0 spTIni spTIni
EQUATIONS 2
TTee649_ValSrc = [267,1] !Changed automatically
MTee649_ValSrc = MTee649_ValSrc_A
EQUATIONS 5
dpPipeConvectedTot = TS_AColdConv + TS_AHotConv + TS_BColdConv + TS_BHotConv + Seitenarm_IIColdConv + Seitenarm_IIHotConv + TS_D_1ColdConv + TS_D_1HotConv + TS_EColdConv + TS_EHotConv + Seitenarm_IColdConv + Seitenarm_IHotConv + TS_C_1ColdConv + TS_C_1HotConv + TS_C_2ColdConv + TS_C_2HotConv + TS_D_2_1ColdConv + TS_D_2_1HotConv + TS_D_2_2ColdConv + TS_D_2_2HotConv + Seitenarm_VIColdConv + Seitenarm_VIHotConv + TS_GColdConv + TS_GHotConv + TS_H_1ColdConv + TS_H_1HotConv + SA_4_absch_1_1ColdConv + SA_4_absch_1_1HotConv + SA_4_absch_1_2ColdConv + SA_4_absch_1_2HotConv + SA_4_absch_2_1ColdConv + SA_4_absch_2_1HotConv + SA_4_absch_2_2ColdConv + SA_4_absch_2_2HotConv + SA_4_absch_3_RColdConv + SA_4_absch_3_RHotConv + TS_K_2ColdConv + TS_K_2HotConv + Seitenarm_VIIIColdConv + Seitenarm_VIIIHotConv + Seitenarm_VIIColdConv + Seitenarm_VIIHotConv + TS_IColdConv + TS_IHotConv + TS_JColdConv + TS_JHotConv + Seitenarm_V_1_1ColdConv + Seitenarm_V_1_1HotConv + Seitenarm_V_1_2_1ColdConv + Seitenarm_V_1_2_1HotConv + Seitenarm_V_1_2_2ColdConv + Seitenarm_V_1_2_2HotConv + Seitenarm_V_2_1ColdConv + Seitenarm_V_2_1HotConv + Seitenarm_V_2_2ColdConv + Seitenarm_V_2_2HotConv + Seitenarm_V_3_1ColdConv + Seitenarm_V_3_1HotConv + Seitenarm_V_3_2ColdConv + Seitenarm_V_3_2HotConv + Seitenarm_V_4_1ColdConv + Seitenarm_V_4_1HotConv + DTee493_DTee512ColdConv + DTee493_DTee512HotConv + U_2ColdConv + U_2HotConv + Seitenarm_V_4_2ColdConv + Seitenarm_V_4_2HotConv + Seitenarm_V_4_3ColdConv + Seitenarm_V_4_3HotConv + Seitenarm_V_5_1ColdConv + Seitenarm_V_5_1HotConv + Seitenarm_V_5_2ColdConv + Seitenarm_V_5_2HotConv + Seitenarm_V_6ColdConv + Seitenarm_V_6HotConv + TS_H_2ColdConv + TS_H_2HotConv + TS_K_1ColdConv + TS_K_1HotConv + TS_FColdConv + TS_FHotConv
dpToFFieldTot = TS_ASlFf + TS_BSlFf + Seitenarm_IISlFf + TS_D_1SlFf + TS_ESlFf + Seitenarm_ISlFf + TS_C_1SlFf + TS_C_2SlFf + TS_D_2_1SlFf + TS_D_2_2SlFf + Seitenarm_VISlFf + TS_GSlFf + TS_H_1SlFf + SA_4_absch_1_1SlFf + SA_4_absch_1_2SlFf + SA_4_absch_2_1SlFf + SA_4_absch_2_2SlFf + SA_4_absch_3_RSlFf + TS_K_2SlFf + Seitenarm_VIIISlFf + Seitenarm_VIISlFf + TS_ISlFf + TS_JSlFf + Seitenarm_V_1_1SlFf + Seitenarm_V_1_2_1SlFf + Seitenarm_V_1_2_2SlFf + Seitenarm_V_2_1SlFf + Seitenarm_V_2_2SlFf + Seitenarm_V_3_1SlFf + Seitenarm_V_3_2SlFf + Seitenarm_V_4_1SlFf + DTee493_DTee512SlFf + U_2SlFf + Seitenarm_V_4_2SlFf + Seitenarm_V_4_3SlFf + Seitenarm_V_5_1SlFf + Seitenarm_V_5_2SlFf + Seitenarm_V_6SlFf + TS_H_2SlFf + TS_K_1SlFf + TS_FSlFf
dpPipeIntTot = TS_AColdInt + TS_AHotInt + TS_BColdInt + TS_BHotInt + Seitenarm_IIColdInt + Seitenarm_IIHotInt + TS_D_1ColdInt + TS_D_1HotInt + TS_EColdInt + TS_EHotInt + Seitenarm_IColdInt + Seitenarm_IHotInt + TS_C_1ColdInt + TS_C_1HotInt + TS_C_2ColdInt + TS_C_2HotInt + TS_D_2_1ColdInt + TS_D_2_1HotInt + TS_D_2_2ColdInt + TS_D_2_2HotInt + Seitenarm_VIColdInt + Seitenarm_VIHotInt + TS_GColdInt + TS_GHotInt + TS_H_1ColdInt + TS_H_1HotInt + SA_4_absch_1_1ColdInt + SA_4_absch_1_1HotInt + SA_4_absch_1_2ColdInt + SA_4_absch_1_2HotInt + SA_4_absch_2_1ColdInt + SA_4_absch_2_1HotInt + SA_4_absch_2_2ColdInt + SA_4_absch_2_2HotInt + SA_4_absch_3_RColdInt + SA_4_absch_3_RHotInt + TS_K_2ColdInt + TS_K_2HotInt + Seitenarm_VIIIColdInt + Seitenarm_VIIIHotInt + Seitenarm_VIIColdInt + Seitenarm_VIIHotInt + TS_IColdInt + TS_IHotInt + TS_JColdInt + TS_JHotInt + Seitenarm_V_1_1ColdInt + Seitenarm_V_1_1HotInt + Seitenarm_V_1_2_1ColdInt + Seitenarm_V_1_2_1HotInt + Seitenarm_V_1_2_2ColdInt + Seitenarm_V_1_2_2HotInt + Seitenarm_V_2_1ColdInt + Seitenarm_V_2_1HotInt + Seitenarm_V_2_2ColdInt + Seitenarm_V_2_2HotInt + Seitenarm_V_3_1ColdInt + Seitenarm_V_3_1HotInt + Seitenarm_V_3_2ColdInt + Seitenarm_V_3_2HotInt + Seitenarm_V_4_1ColdInt + Seitenarm_V_4_1HotInt + DTee493_DTee512ColdInt + DTee493_DTee512HotInt + U_2ColdInt + U_2HotInt + Seitenarm_V_4_2ColdInt + Seitenarm_V_4_2HotInt + Seitenarm_V_4_3ColdInt + Seitenarm_V_4_3HotInt + Seitenarm_V_5_1ColdInt + Seitenarm_V_5_1HotInt + Seitenarm_V_5_2ColdInt + Seitenarm_V_5_2HotInt + Seitenarm_V_6ColdInt + Seitenarm_V_6HotInt + TS_H_2ColdInt + TS_H_2HotInt + TS_K_1ColdInt + TS_K_1HotInt + TS_FColdInt + TS_FHotInt
dpSoilIntTot = TS_ASlInt + TS_BSlInt + Seitenarm_IISlInt + TS_D_1SlInt + TS_ESlInt + Seitenarm_ISlInt + TS_C_1SlInt + TS_C_2SlInt + TS_D_2_1SlInt + TS_D_2_2SlInt + Seitenarm_VISlInt + TS_GSlInt + TS_H_1SlInt + SA_4_absch_1_1SlInt + SA_4_absch_1_2SlInt + SA_4_absch_2_1SlInt + SA_4_absch_2_2SlInt + SA_4_absch_3_RSlInt + TS_K_2SlInt + Seitenarm_VIIISlInt + Seitenarm_VIISlInt + TS_ISlInt + TS_JSlInt + Seitenarm_V_1_1SlInt + Seitenarm_V_1_2_1SlInt + Seitenarm_V_1_2_2SlInt + Seitenarm_V_2_1SlInt + Seitenarm_V_2_2SlInt + Seitenarm_V_3_1SlInt + Seitenarm_V_3_2SlInt + Seitenarm_V_4_1SlInt + DTee493_DTee512SlInt + U_2SlInt + Seitenarm_V_4_2SlInt + Seitenarm_V_4_3SlInt + Seitenarm_V_5_1SlInt + Seitenarm_V_5_2SlInt + Seitenarm_V_6SlInt + TS_H_2SlInt + TS_K_1SlInt + TS_FSlInt
dpImbalance = dpPipeConvectedTot - dpToFFieldTot  - dpPipeIntTot - dpSoilIntTot
**********************************************************************
** ProDomo13-R410A.ddck from C:\actions-runner-simulations\_work\icegrid\icegrid\simulation\ddck\HP 
**********************************************************************
*********************************************
** BEGIN WWHp-ProDomo13 from CADENA SA
*********************************************
CONSTANTS 23
sizeHpRatio = 1 ! ask what this should be
TEvapMaxHp = 40
sizeHpNom = 12.5
MfrHpCondRef = 3000
MfrHpEvapRef = 2800
COPNom = 4.68 ! at B0W35
TEvapMax = 35
tCondMaxHp = 70
CHPM_c1 = sizeHpRatio*14.867741
CHPM_c2 = sizeHpRatio*127.470232
CHPM_c3 = sizeHpRatio*-13.745162
CHPM_c4 = sizeHpRatio*-216.501237
CHPM_c5 = sizeHpRatio*392.541582
CHPM_c6 = sizeHpRatio*-7.987489
COP_c1 = 12.410844
COP_c2 = 61.890885
COP_c3 = -83.489595
COP_c4 = -233.308680
COP_c5 = 103.074518
COP_c6 = 177.030077
TMinEvapTin = -8
TMinEvapTout = TMinEvapTin - 3
cpEvap = cpBri ! could be water not air
CONSTANTS 15
Moloss = 0
Ctherm = 4		!1
Ualoss = 0
frCOP = 1  ! hourlyPeakLoad/:sizeHpUsed csv/size
frCond = 1  ! depends on :sizeHpUsed
tauWPstart = 0
tauWPstop = 0
TWPEvapIce = -100
EtaDefrost = 0
PelWPVen = 0
PelAuxCtr_kW = 0
RHamb_1 = 0.5
tAmbHp = 15
timeHpBlock = 0                                !
tCondMinHp = 0
**********************************************************************
** QSnk_existing_HP_split.ddck from C:\actions-runner-simulations\_work\icegrid\icegrid\simulation\ddck\sink_templates 
**********************************************************************
*******************************
**BEGIN sink.ddck
*******************************
EQUATIONS 1
QSnk60unit = 276
 ASSIGN ..\..\ddck\profiles\Snk_60_Existing.csv QSnk60unit
UNIT 268 TYPE 9       !Changed automatically
Parameters 14
5     ! 1 Mode
1     ! 2 Header Lines to Skip
2     ! 3 No. of values to read
1     ! 4 Time interval of data
-1 1 0 0     ! 1st Data to read: 1: Interpolate (+) or not? (-); 2: Multiplication factor; 3: Addition factor; 4: average (0) or instantaneous (1)
-1 1 0 0
QSnk60unit     ! 9 Logical unit for input file (used to be 18)
-1     ! 10 Free format mode
CONSTANTS 3
QSnk60powerScalingFactor = 1
QSnk60ratioDHWtoSH = ratioDHWtoSH_allSinks ! desired ratio of the total demands of DHW and SH
QSnk60ratioDHWtoSH_actual = 0.25
EQUATIONS 4
QSnk60SH_factor4Ratio = (1 + QSnk60ratioDHWtoSH_actual)/(1 + QSnk60ratioDHWtoSH)
QSnk60DHW_factor4Ratio = QSnk60ratioDHWtoSH * 1/QSnk60ratioDHWtoSH_actual * QSnk60SH_factor4Ratio
QSnk60P = QSnk60SH_factor4Ratio * powerScalingFactor * QSnk60powerScalingFactor*MAX([268,2], 0)        !Changed automatically
QSnk60PDhw = QSnk60DHW_factor4Ratio * powerScalingFactor * QSnk60powerScalingFactor*MAX([268,1], 0) !Changed automatically
EQUATIONS 1
QSnk60ThpEvapIn = TSCnr55_QSnk60
CONSTANTS 8
Qsnk60V=powerScalingFactor*100 ! value changed from original by executeTrnsys.py
QSnk60U = 0.8e-3 ! kW/(m2.K)
QSnk60TInit = 35
QSnk60TMinCheck = 20
QSnk60h = 2! m
QSnk60topArea = QSnk60V/QSnk60h
QSnk60r = (QSnk60topArea/PI)^.5
QSnk60A = 2*PI*QSnk60r*QSnk60h + 2*QSnk60topArea
UNIT 272 TYPE 993 !Changed automatically
PARAMETERS 1
1
INPUTS 1
QSnk60T
QSnk60TInit
EQUATIONS 3
QSnk60TRecall = LE(TIME, recallStart)*QSnk60TInit + GT(TIME, recallStart)*[272,1] !Changed automatically
QSnk60TRecallCheck = GTWARN(QSnk60TMinCheck, QSnk60TRecall, warnError)
QSnk60TCheck = GTWARN(QSnk60TMinCheck, QSnk60T, warnError)
EQUATIONS 1
QSnk60T = (dtSim_SI*(QSnk60PauxCond_kW - QSnk60P) + RHOWAT*CPWAT*QSnk60V*QSnk60TRecall)/(RHOWAT*CPWAT*QSnk60V)
CONSTANTS 7
QSnk60VDhw = QSnk60V/8 !m^3            ! re-defined in the config file
QSnk60UDhw = 0.8e-3 ! kW/(m2.K)
QSnk60TDhwInit = 55
QSnk60TDhwMinCheck = 40
QSnk60topAreaDhw = QSnk60VDhw/QSnk60h
QSnk60rDhw = (QSnk60topAreaDhw/PI)^.5
QSnk60ADhw = 2*PI*QSnk60rDhw*QSnk60h + 2*QSnk60topAreaDhw
UNIT 275 TYPE 993 !Changed automatically
PARAMETERS 1
1
INPUTS 1
QSnk60TDhw
QSnk60TDhwInit
EQUATIONS 3
QSnk60TDhwRecall = LE(TIME, recallStart)*QSnk60TDhwInit + GT(TIME, recallStart)*[275,1] !Changed automatically
QSnk60TDhwRecallCheck = GTWARN(QSnk60TDhwMinCheck, QSnk60TDhwRecall, warnError)
QSnk60TDhwCheck = GTWARN(QSnk60TDhwMinCheck, QSnk60TDhw, warnError)
EQUATIONS 1
QSnk60TDhw = (dtSim_SI*(QSnk60PauxCondDhw_kW - QSnk60PDhw + QSnk60UDhw*QSnk60ADhw*TRoomStore) + RHOWAT*CPWAT*QSnk60VDhw*QSnk60TDhwRecall)/(dtSim_SI*QSnk60UDhw*QSnk60ADhw + RHOWAT*CPWAT*QSnk60VDhw)
EQUATIONS 4
QSnk60dQ = RHOWAT*CPWAT*QSnk60V*(QSnk60T-QSnk60TRecall)/dtSim_SI + RHOWAT*CPWAT*QSnk60VDhw*(QSnk60TDhw-QSnk60TDhwRecall)/dtSim_SI
QSnk60dQLoss = 0
QSnk60dQLossDhw = QSnk60UDhw*QSnk60ADhw*(QSnk60TDhwRecall - tAmbHp)
QSnk60dQlossTess = QSnk60dQLoss + QSnk60dQLossDhw
EQUATIONS 1
QSnk60qImbTess =  QSnk60PauxCondSwitch_kW - QSnk60dQ - QSnk60P - QSnk60PDhw - QSnk60dQlossTess
CONSTANTS 1
QSnk60unitPrintTess_EBal = 277
ASSIGN temp\ENERGY_BALANCE_MO_60_TESS.Prt QSnk60unitPrintTess_EBal 
UNIT 273 Type 46 !Changed automatically
PARAMETERS 6
QSnk60unitPrintTess_EBal !1: Logical unit number
-1 !2: for monthly summaries
1  !3: 1:print at absolute times
-1 !4 -1: monthly integration
1  !5 number of outputs to avoid integration
1  !6 output number to avoid integration
INPUTS 7
TIME QSnk60PauxCondSwitch_kW QSnk60dQ QSnk60P QSnk60PDhw QSnk60dQlossTess QSnk60qImbTess
TIME QSnk60PauxCondSwitch_kW QSnk60dQ QSnk60P QSnk60PDhw QSnk60dQlossTess QSnk60qImbTess
UNIT 269 TYPE 993 !Changed automatically
PARAMETERS 1
2
INPUTS 2
QSnk60P QSnk60PDhw 
0 0
EQUATIONS 4
QSnk60P_Recall = [269,1] !Changed automatically
QSnk60Puse = MAX(QSnk60P, QSnk60P_Recall) ! used to control the HP massflows
QSnk60PDhw_Recall = [269,2] !Changed automatically
QSnk60PDhwuse = MAX(QSnk60PDhw, QSnk60PDhw_Recall) ! used to control the HP massflows
CONSTANTS 3
QSnk60frCondMin = 0.2
QSnk60frCondOn = 0.4
QSnk60frCondMax = 1.2
UNIT 270 TYPE 993 !Changed automatically
PARAMETERS 1
2
INPUTS 2
QSnk60myHpIsOn QSnk60myHpIsOnDhw
0 0
EQUATIONS 2
QSnk60myHpIsOnRecall = [270,1] !Changed automatically
QSnk60myHpIsOnDhwRecall = [270,2] !Changed automatically
CONSTANTS 5
QSnk60dTAbove = 1
QSnk60dTBelow = 1
QSnk60TSet = 40
QSnk60TOff = QSnk60TSet + QSnk60dTAbove
QSnk60TOn = QSnk60TSet - QSnk60dTBelow
EQUATIONS 9
QSnk60below = LT(QSnk60TRecall, (QSnk60TSet - QSnk60dTBelow))
QSnk60above = GE(QSnk60TRecall, (QSnk60TSet + QSnk60dTAbove))
QSnk60between = NOT(QSnk60below)*NOT(QSnk60above)
QSnk60Tsignal = QSnk60below + QSnk60between*QSnk60myHpIsOnRecall
QSnk60frCondUnconst = 1.0 - (1.0-QSnk60frCondMin)*(QSnk60TRecall-QSnk60TSet+QSnk60dTBelow)/(QSnk60dTAbove+QSnk60dTBelow)
QSnk60frCond = min(max(QSnk60frCondMin, QSnk60frCondUnconst), QSnk60frCondMax)
QSnk60CapSignal = GT(QSnk60frCond, QSnk60frCondOn)
QSnk60myHpIsOn = QSnk60Tsignal * QSnk60CapSignal
QSnk60myHpIsOnCheck = NEWARN(EQL(QSnk60myHpIsOn,0)+EQL(QSnk60myHpIsOn,1), 1, warnError)
CONSTANTS 5
QSnk60dTDhwAbove = 1
QSnk60dTDhwBelow = 1
QSnk60TDhwSet = 55
QSnk60TDhwOff = QSnk60TDhwSet + QSnk60dTDhwAbove
QSnk60TDhwOn = QSnk60TDhwSet - QSnk60dTDhwBelow
EQUATIONS 9
QSnk60belowDhw = LT(QSnk60TDhwRecall, (QSnk60TDhwSet - QSnk60dTDhwBelow))
QSnk60aboveDhw = GE(QSnk60TDhwRecall, (QSnk60TDhwSet + QSnk60dTDhwAbove))
QSnk60betweenDhw = NOT(QSnk60belowDhw)*NOT(QSnk60aboveDhw)
QSnk60TDhwSignal = QSnk60belowDhw + QSnk60betweenDhw*QSnk60myHpIsOnDhwRecall
QSnk60frCondUnconstDhw = 1.0 - (1.0-QSnk60frCondMin)*(QSnk60TDhwRecall-QSnk60TDhwSet+QSnk60dTDhwBelow)/(QSnk60dTDhwAbove+QSnk60dTDhwBelow)
QSnk60frCondDhw = min(max(QSnk60frCondMin, QSnk60frCondUnconstDhw), QSnk60frCondMax)
QSnk60CapSignalDhw = GT(QSnk60frCondDhw, QSnk60frCondOn)
QSnk60myHpIsOnDhw = QSnk60TDhwSignal * QSnk60CapSignalDhw
QSnk60myHpIsOnDhwCheck = NEWARN(EQL(QSnk60myHpIsOnDhw,0)+EQL(QSnk60myHpIsOnDhw,1), 1, warnError)
EQUATIONS 1
QSnk60M = QSnk60MfrEvapIn
CONSTANTS 4		! Heat Pump: Size
Qsnk60sizeHpUsed=powerScalingFactor*160 ! value changed from original by executeTrnsys.py
QSnk60SizeHpRatio = QSnk60sizeHpUsed/sizeHpNom
QSnk60MfrHpEvapNom = QSnk60SizeHpRatio*MfrHpEvapRef * 5/4 ! adjust to ensure dTevap near 4 deg C
QSnk60MfrHpCondNom = QSnk60SizeHpRatio*MfrHpCondRef		! adapt cond to corrected evap MfrHpEvapNom*ratioCondEvap
EQUATIONS 5
QSnk60myHpIsOnSwitch = QSnk60myHpIsOnDhw + QSnk60myHpIsOn*NOT(QSnk60myHpIsOnDhw)
QSnk60frCondSwitch = QSnk60frCondDhw*QSnk60myHpIsOnDhw + (QSnk60frCond*QSnk60myHpIsOn)*NOT(QSnk60myHpIsOnDhw)
QSnk60MfrEvapIn = QSnk60MfrHpEvapNom*QSnk60frCondSwitch*QSnk60myHpIsOnSwitch
QSnk60MfrCondIn = QSnk60MfrHpCondNom*QSnk60frCondSwitch*QSnk60myHpIsOnSwitch
QSnk60TSwitch = QSnk60TDhwRecall*QSnk60myHpIsOnDhw + (QSnk60TRecall*QSnk60myHpIsOn)*NOT(QSnk60myHpIsOnDhw)
EQUATIONS 6
QSnk60CHPM_c1 = QSnk60sizeHpRatio*14.867741
QSnk60CHPM_c2 = QSnk60sizeHpRatio*127.470232
QSnk60CHPM_c3 = QSnk60sizeHpRatio*-13.745162
QSnk60CHPM_c4 = QSnk60sizeHpRatio*-216.501237
QSnk60CHPM_c5 = QSnk60sizeHpRatio*392.541582
QSnk60CHPM_c6 = QSnk60sizeHpRatio*-7.987489
UNIT 271 TYPE 977		 !Changed automatically
PARAMETERS 28
QSnk60CHPM_c1				! 1: c1
QSnk60CHPM_c2				! 2: c2
QSnk60CHPM_c3				! 3: c3
QSnk60CHPM_c4				! 4: c4
QSnk60CHPM_c5				! 5: c5
QSnk60CHPM_c6				! 6: c6
COP_c1				! 7: cop1
COP_c2				! 8: cop2
COP_c3				! 9: cop3
COP_c4				! 10: cop4
COP_c5				! 11: cop5
COP_c6				! 12: cop6
tauWPstart			! 13: tau_start, s
tauWPstop			! 14: tau_stop, s
TWPEvapIce			! 15: tevapIce, deg C
EtaDefrost			! 16: eta_defrost, -
PelWPVen			! 17: ventilator electricity consumption, kW
PelAuxCtr_kW		! 18: controller electricity consumption, kW
TminEvapTout		! 19: tevap,min, deg C
TEvapMaxHp			! 20: tevap,max, deg C
tCondMinHp			! 21: tcond,min, deg C
tCondMaxHp			! 22: tcond,max, deg C
CpEvap				! 23: cp,evap, kJ/kgK
CpWat				! 24: cp,cond, kJ/kgK
timeHpBlock         ! 25: tau_error, hr,
Moloss				! 26: 0-3
Ctherm				! 27: kJ/K
Ualoss				! 28: W/k
INPUTS 9
QSnk60ThpEvapIn		! 1: tevap,in, deg C
QSnk60MfrEvapIn		! 2: Mfr,evap,in, kg/h
QSnk60TSwitch  		! 3: tcond,in, deg C
QSnk60MfrCondIn		! 4: Mfr,cond,in, kg/h
QSnk60myHpIsOnSwitch ! 5: gamma_ON, -
RHamb_1			! 6: RH_air_in, RHamb_1
tAmbHp			! 7, tAmbHp
QSnk60frCondSwitch	! 8
frCOP			! 9
0  0  0  0  0  0.5 15 1 1
EQUATIONS 10		! Heat Pump: Outputs
QSnk60THpEvapOut = [271,1] !Changed automatically
QSnk60THpCondOut = [271,3]		 !Changed automatically
QSnk60MfrAuxOut = [271,4]  		 !Changed automatically
QSnk60PelAuxComp_kW = [271,5]  					 !Changed automatically
QSnk60PelAuxTot_kW = [271,6]   					 !Changed automatically
QSnk60PauxEvap_kW = [271,7] !Changed automatically
QSnk60PauxCondSwitch_kW = [271,8]  					 !Changed automatically
QSnk60COPhp = [271,9] !Changed automatically
QSnk60PauxCond_kW = QSnk60myHpIsOn*NOT(QSnk60myHpIsOnDhw)*QSnk60PauxCondSwitch_kW
QSnk60PauxCondDhw_kW = QSnk60myHpIsOnDhw*QSnk60PauxCondSwitch_kW
EQUATIONS 1
TQSnk60 = QSnk60THpEvapOut
EQUATIONS 2
QSnk60dtEvap = QSnk60ThpEvapIn - QSnk60THpEvapOut
QSnk60dtCond = QSnk60THpCondOut - QSnk60TRecall
EQUATIONS 4
elSysIn_QSnk60HpComp = QSnk60PelAuxComp_kW
qSysOut_QSnk60Demand = QSnk60P + QSnk60PDhw
qSysOut_QSnk60TessLoss = QSnk60dQlossTess
qSysOut_QSnk60TessAcum = QSnk60dQ
EQUATIONS 1
QSnk60qImbHP =  QSnk60PauxEvap_kW + QSnk60PelAuxComp_kW - QSnk60PauxCondSwitch_kW
CONSTANTS 1
QSnk60unitPrintHP_EBal = 278
ASSIGN temp\ENERGY_BALANCE_MO_HP_60.Prt QSnk60unitPrintHP_EBal 
UNIT 274 Type 46 !Changed automatically
PARAMETERS 6
QSnk60unitPrintHP_EBal !1: Logical unit number
-1 !2: for monthly summaries
1  !3: 1:print at absolute times
-1 !4 -1: monthly integration
1  !5 number of outputs to avoid integration
1  !6 output number to avoid integration
INPUTS 4
TIME QSnk60PauxEvap_kW QSnk60PelAuxComp_kW QSnk60PauxCondSwitch_kW QSnk60qImbHP 
TIME QSnk60PauxEvap_kW QSnk60PelAuxComp_kW QSnk60PauxCondSwitch_kW QSnk60qImbHP
**********************************************************************
** QSnk_existing_HP_split.ddck from C:\actions-runner-simulations\_work\icegrid\icegrid\simulation\ddck\sink_templates 
**********************************************************************
*******************************
**BEGIN sink.ddck
*******************************
EQUATIONS 1
QSnk85unit = 287
 ASSIGN ..\..\ddck\profiles\Snk_85_Existing.csv QSnk85unit
UNIT 279 TYPE 9       !Changed automatically
Parameters 14
5     ! 1 Mode
1     ! 2 Header Lines to Skip
2     ! 3 No. of values to read
1     ! 4 Time interval of data
-1 1 0 0     ! 1st Data to read: 1: Interpolate (+) or not? (-); 2: Multiplication factor; 3: Addition factor; 4: average (0) or instantaneous (1)
-1 1 0 0
QSnk85unit     ! 9 Logical unit for input file (used to be 18)
-1     ! 10 Free format mode
CONSTANTS 3
QSnk85powerScalingFactor = 1
QSnk85ratioDHWtoSH = ratioDHWtoSH_allSinks ! desired ratio of the total demands of DHW and SH
QSnk85ratioDHWtoSH_actual = 0.25
EQUATIONS 4
QSnk85SH_factor4Ratio = (1 + QSnk85ratioDHWtoSH_actual)/(1 + QSnk85ratioDHWtoSH)
QSnk85DHW_factor4Ratio = QSnk85ratioDHWtoSH * 1/QSnk85ratioDHWtoSH_actual * QSnk85SH_factor4Ratio
QSnk85P = QSnk85SH_factor4Ratio * powerScalingFactor * QSnk85powerScalingFactor*MAX([279,2], 0)        !Changed automatically
QSnk85PDhw = QSnk85DHW_factor4Ratio * powerScalingFactor * QSnk85powerScalingFactor*MAX([279,1], 0) !Changed automatically
EQUATIONS 1
QSnk85ThpEvapIn = TSCnr16_QSnk85
CONSTANTS 8
Qsnk85V=powerScalingFactor*300 ! value changed from original by executeTrnsys.py
QSnk85U = 0.8e-3 ! kW/(m2.K)
QSnk85TInit = 35
QSnk85TMinCheck = 20
QSnk85h = 2! m
QSnk85topArea = QSnk85V/QSnk85h
QSnk85r = (QSnk85topArea/PI)^.5
QSnk85A = 2*PI*QSnk85r*QSnk85h + 2*QSnk85topArea
UNIT 283 TYPE 993 !Changed automatically
PARAMETERS 1
1
INPUTS 1
QSnk85T
QSnk85TInit
EQUATIONS 3
QSnk85TRecall = LE(TIME, recallStart)*QSnk85TInit + GT(TIME, recallStart)*[283,1] !Changed automatically
QSnk85TRecallCheck = GTWARN(QSnk85TMinCheck, QSnk85TRecall, warnError)
QSnk85TCheck = GTWARN(QSnk85TMinCheck, QSnk85T, warnError)
EQUATIONS 1
QSnk85T = (dtSim_SI*(QSnk85PauxCond_kW - QSnk85P) + RHOWAT*CPWAT*QSnk85V*QSnk85TRecall)/(RHOWAT*CPWAT*QSnk85V)
CONSTANTS 7
QSnk85VDhw = QSnk85V/8 !m^3            ! re-defined in the config file
QSnk85UDhw = 0.8e-3 ! kW/(m2.K)
QSnk85TDhwInit = 55
QSnk85TDhwMinCheck = 40
QSnk85topAreaDhw = QSnk85VDhw/QSnk85h
QSnk85rDhw = (QSnk85topAreaDhw/PI)^.5
QSnk85ADhw = 2*PI*QSnk85rDhw*QSnk85h + 2*QSnk85topAreaDhw
UNIT 286 TYPE 993 !Changed automatically
PARAMETERS 1
1
INPUTS 1
QSnk85TDhw
QSnk85TDhwInit
EQUATIONS 3
QSnk85TDhwRecall = LE(TIME, recallStart)*QSnk85TDhwInit + GT(TIME, recallStart)*[286,1] !Changed automatically
QSnk85TDhwRecallCheck = GTWARN(QSnk85TDhwMinCheck, QSnk85TDhwRecall, warnError)
QSnk85TDhwCheck = GTWARN(QSnk85TDhwMinCheck, QSnk85TDhw, warnError)
EQUATIONS 1
QSnk85TDhw = (dtSim_SI*(QSnk85PauxCondDhw_kW - QSnk85PDhw + QSnk85UDhw*QSnk85ADhw*TRoomStore) + RHOWAT*CPWAT*QSnk85VDhw*QSnk85TDhwRecall)/(dtSim_SI*QSnk85UDhw*QSnk85ADhw + RHOWAT*CPWAT*QSnk85VDhw)
EQUATIONS 4
QSnk85dQ = RHOWAT*CPWAT*QSnk85V*(QSnk85T-QSnk85TRecall)/dtSim_SI + RHOWAT*CPWAT*QSnk85VDhw*(QSnk85TDhw-QSnk85TDhwRecall)/dtSim_SI
QSnk85dQLoss = 0
QSnk85dQLossDhw = QSnk85UDhw*QSnk85ADhw*(QSnk85TDhwRecall - tAmbHp)
QSnk85dQlossTess = QSnk85dQLoss + QSnk85dQLossDhw
EQUATIONS 1
QSnk85qImbTess =  QSnk85PauxCondSwitch_kW - QSnk85dQ - QSnk85P - QSnk85PDhw - QSnk85dQlossTess
CONSTANTS 1
QSnk85unitPrintTess_EBal = 288
ASSIGN temp\ENERGY_BALANCE_MO_85_TESS.Prt QSnk85unitPrintTess_EBal 
UNIT 284 Type 46 !Changed automatically
PARAMETERS 6
QSnk85unitPrintTess_EBal !1: Logical unit number
-1 !2: for monthly summaries
1  !3: 1:print at absolute times
-1 !4 -1: monthly integration
1  !5 number of outputs to avoid integration
1  !6 output number to avoid integration
INPUTS 7
TIME QSnk85PauxCondSwitch_kW QSnk85dQ QSnk85P QSnk85PDhw QSnk85dQlossTess QSnk85qImbTess
TIME QSnk85PauxCondSwitch_kW QSnk85dQ QSnk85P QSnk85PDhw QSnk85dQlossTess QSnk85qImbTess
UNIT 280 TYPE 993 !Changed automatically
PARAMETERS 1
2
INPUTS 2
QSnk85P QSnk85PDhw 
0 0
EQUATIONS 4
QSnk85P_Recall = [280,1] !Changed automatically
QSnk85Puse = MAX(QSnk85P, QSnk85P_Recall) ! used to control the HP massflows
QSnk85PDhw_Recall = [280,2] !Changed automatically
QSnk85PDhwuse = MAX(QSnk85PDhw, QSnk85PDhw_Recall) ! used to control the HP massflows
CONSTANTS 3
QSnk85frCondMin = 0.2
QSnk85frCondOn = 0.4
QSnk85frCondMax = 1.2
UNIT 281 TYPE 993 !Changed automatically
PARAMETERS 1
2
INPUTS 2
QSnk85myHpIsOn QSnk85myHpIsOnDhw
0 0
EQUATIONS 2
QSnk85myHpIsOnRecall = [281,1] !Changed automatically
QSnk85myHpIsOnDhwRecall = [281,2] !Changed automatically
CONSTANTS 5
QSnk85dTAbove = 1
QSnk85dTBelow = 1
QSnk85TSet = 40
QSnk85TOff = QSnk85TSet + QSnk85dTAbove
QSnk85TOn = QSnk85TSet - QSnk85dTBelow
EQUATIONS 9
QSnk85below = LT(QSnk85TRecall, (QSnk85TSet - QSnk85dTBelow))
QSnk85above = GE(QSnk85TRecall, (QSnk85TSet + QSnk85dTAbove))
QSnk85between = NOT(QSnk85below)*NOT(QSnk85above)
QSnk85Tsignal = QSnk85below + QSnk85between*QSnk85myHpIsOnRecall
QSnk85frCondUnconst = 1.0 - (1.0-QSnk85frCondMin)*(QSnk85TRecall-QSnk85TSet+QSnk85dTBelow)/(QSnk85dTAbove+QSnk85dTBelow)
QSnk85frCond = min(max(QSnk85frCondMin, QSnk85frCondUnconst), QSnk85frCondMax)
QSnk85CapSignal = GT(QSnk85frCond, QSnk85frCondOn)
QSnk85myHpIsOn = QSnk85Tsignal * QSnk85CapSignal
QSnk85myHpIsOnCheck = NEWARN(EQL(QSnk85myHpIsOn,0)+EQL(QSnk85myHpIsOn,1), 1, warnError)
CONSTANTS 5
QSnk85dTDhwAbove = 1
QSnk85dTDhwBelow = 1
QSnk85TDhwSet = 55
QSnk85TDhwOff = QSnk85TDhwSet + QSnk85dTDhwAbove
QSnk85TDhwOn = QSnk85TDhwSet - QSnk85dTDhwBelow
EQUATIONS 9
QSnk85belowDhw = LT(QSnk85TDhwRecall, (QSnk85TDhwSet - QSnk85dTDhwBelow))
QSnk85aboveDhw = GE(QSnk85TDhwRecall, (QSnk85TDhwSet + QSnk85dTDhwAbove))
QSnk85betweenDhw = NOT(QSnk85belowDhw)*NOT(QSnk85aboveDhw)
QSnk85TDhwSignal = QSnk85belowDhw + QSnk85betweenDhw*QSnk85myHpIsOnDhwRecall
QSnk85frCondUnconstDhw = 1.0 - (1.0-QSnk85frCondMin)*(QSnk85TDhwRecall-QSnk85TDhwSet+QSnk85dTDhwBelow)/(QSnk85dTDhwAbove+QSnk85dTDhwBelow)
QSnk85frCondDhw = min(max(QSnk85frCondMin, QSnk85frCondUnconstDhw), QSnk85frCondMax)
QSnk85CapSignalDhw = GT(QSnk85frCondDhw, QSnk85frCondOn)
QSnk85myHpIsOnDhw = QSnk85TDhwSignal * QSnk85CapSignalDhw
QSnk85myHpIsOnDhwCheck = NEWARN(EQL(QSnk85myHpIsOnDhw,0)+EQL(QSnk85myHpIsOnDhw,1), 1, warnError)
EQUATIONS 1
QSnk85M = QSnk85MfrEvapIn
CONSTANTS 4		! Heat Pump: Size
Qsnk85sizeHpUsed=powerScalingFactor*600 ! value changed from original by executeTrnsys.py
QSnk85SizeHpRatio = QSnk85sizeHpUsed/sizeHpNom
QSnk85MfrHpEvapNom = QSnk85SizeHpRatio*MfrHpEvapRef * 5/4 ! adjust to ensure dTevap near 4 deg C
QSnk85MfrHpCondNom = QSnk85SizeHpRatio*MfrHpCondRef		! adapt cond to corrected evap MfrHpEvapNom*ratioCondEvap
EQUATIONS 5
QSnk85myHpIsOnSwitch = QSnk85myHpIsOnDhw + QSnk85myHpIsOn*NOT(QSnk85myHpIsOnDhw)
QSnk85frCondSwitch = QSnk85frCondDhw*QSnk85myHpIsOnDhw + (QSnk85frCond*QSnk85myHpIsOn)*NOT(QSnk85myHpIsOnDhw)
QSnk85MfrEvapIn = QSnk85MfrHpEvapNom*QSnk85frCondSwitch*QSnk85myHpIsOnSwitch
QSnk85MfrCondIn = QSnk85MfrHpCondNom*QSnk85frCondSwitch*QSnk85myHpIsOnSwitch
QSnk85TSwitch = QSnk85TDhwRecall*QSnk85myHpIsOnDhw + (QSnk85TRecall*QSnk85myHpIsOn)*NOT(QSnk85myHpIsOnDhw)
EQUATIONS 6
QSnk85CHPM_c1 = QSnk85sizeHpRatio*14.867741
QSnk85CHPM_c2 = QSnk85sizeHpRatio*127.470232
QSnk85CHPM_c3 = QSnk85sizeHpRatio*-13.745162
QSnk85CHPM_c4 = QSnk85sizeHpRatio*-216.501237
QSnk85CHPM_c5 = QSnk85sizeHpRatio*392.541582
QSnk85CHPM_c6 = QSnk85sizeHpRatio*-7.987489
UNIT 282 TYPE 977		 !Changed automatically
PARAMETERS 28
QSnk85CHPM_c1				! 1: c1
QSnk85CHPM_c2				! 2: c2
QSnk85CHPM_c3				! 3: c3
QSnk85CHPM_c4				! 4: c4
QSnk85CHPM_c5				! 5: c5
QSnk85CHPM_c6				! 6: c6
COP_c1				! 7: cop1
COP_c2				! 8: cop2
COP_c3				! 9: cop3
COP_c4				! 10: cop4
COP_c5				! 11: cop5
COP_c6				! 12: cop6
tauWPstart			! 13: tau_start, s
tauWPstop			! 14: tau_stop, s
TWPEvapIce			! 15: tevapIce, deg C
EtaDefrost			! 16: eta_defrost, -
PelWPVen			! 17: ventilator electricity consumption, kW
PelAuxCtr_kW		! 18: controller electricity consumption, kW
TminEvapTout		! 19: tevap,min, deg C
TEvapMaxHp			! 20: tevap,max, deg C
tCondMinHp			! 21: tcond,min, deg C
tCondMaxHp			! 22: tcond,max, deg C
CpEvap				! 23: cp,evap, kJ/kgK
CpWat				! 24: cp,cond, kJ/kgK
timeHpBlock         ! 25: tau_error, hr,
Moloss				! 26: 0-3
Ctherm				! 27: kJ/K
Ualoss				! 28: W/k
INPUTS 9
QSnk85ThpEvapIn		! 1: tevap,in, deg C
QSnk85MfrEvapIn		! 2: Mfr,evap,in, kg/h
QSnk85TSwitch  		! 3: tcond,in, deg C
QSnk85MfrCondIn		! 4: Mfr,cond,in, kg/h
QSnk85myHpIsOnSwitch ! 5: gamma_ON, -
RHamb_1			! 6: RH_air_in, RHamb_1
tAmbHp			! 7, tAmbHp
QSnk85frCondSwitch	! 8
frCOP			! 9
0  0  0  0  0  0.5 15 1 1
EQUATIONS 10		! Heat Pump: Outputs
QSnk85THpEvapOut = [282,1] !Changed automatically
QSnk85THpCondOut = [282,3]		 !Changed automatically
QSnk85MfrAuxOut = [282,4]  		 !Changed automatically
QSnk85PelAuxComp_kW = [282,5]  					 !Changed automatically
QSnk85PelAuxTot_kW = [282,6]   					 !Changed automatically
QSnk85PauxEvap_kW = [282,7] !Changed automatically
QSnk85PauxCondSwitch_kW = [282,8]  					 !Changed automatically
QSnk85COPhp = [282,9] !Changed automatically
QSnk85PauxCond_kW = QSnk85myHpIsOn*NOT(QSnk85myHpIsOnDhw)*QSnk85PauxCondSwitch_kW
QSnk85PauxCondDhw_kW = QSnk85myHpIsOnDhw*QSnk85PauxCondSwitch_kW
EQUATIONS 1
TQSnk85 = QSnk85THpEvapOut
EQUATIONS 2
QSnk85dtEvap = QSnk85ThpEvapIn - QSnk85THpEvapOut
QSnk85dtCond = QSnk85THpCondOut - QSnk85TRecall
EQUATIONS 4
elSysIn_QSnk85HpComp = QSnk85PelAuxComp_kW
qSysOut_QSnk85Demand = QSnk85P + QSnk85PDhw
qSysOut_QSnk85TessLoss = QSnk85dQlossTess
qSysOut_QSnk85TessAcum = QSnk85dQ
EQUATIONS 1
QSnk85qImbHP =  QSnk85PauxEvap_kW + QSnk85PelAuxComp_kW - QSnk85PauxCondSwitch_kW
CONSTANTS 1
QSnk85unitPrintHP_EBal = 289
ASSIGN temp\ENERGY_BALANCE_MO_HP_85.Prt QSnk85unitPrintHP_EBal 
UNIT 285 Type 46 !Changed automatically
PARAMETERS 6
QSnk85unitPrintHP_EBal !1: Logical unit number
-1 !2: for monthly summaries
1  !3: 1:print at absolute times
-1 !4 -1: monthly integration
1  !5 number of outputs to avoid integration
1  !6 output number to avoid integration
INPUTS 4
TIME QSnk85PauxEvap_kW QSnk85PelAuxComp_kW QSnk85PauxCondSwitch_kW QSnk85qImbHP 
TIME QSnk85PauxEvap_kW QSnk85PelAuxComp_kW QSnk85PauxCondSwitch_kW QSnk85qImbHP
**********************************************************************
** QSnk_existing_HP_split.ddck from C:\actions-runner-simulations\_work\icegrid\icegrid\simulation\ddck\sink_templates 
**********************************************************************
*******************************
**BEGIN sink.ddck
*******************************
EQUATIONS 1
QSnk131unit = 298
 ASSIGN ..\..\ddck\profiles\Snk_131_Existing.csv QSnk131unit
UNIT 290 TYPE 9       !Changed automatically
Parameters 14
5     ! 1 Mode
1     ! 2 Header Lines to Skip
2     ! 3 No. of values to read
1     ! 4 Time interval of data
-1 1 0 0     ! 1st Data to read: 1: Interpolate (+) or not? (-); 2: Multiplication factor; 3: Addition factor; 4: average (0) or instantaneous (1)
-1 1 0 0
QSnk131unit     ! 9 Logical unit for input file (used to be 18)
-1     ! 10 Free format mode
CONSTANTS 3
QSnk131powerScalingFactor = 1
QSnk131ratioDHWtoSH = ratioDHWtoSH_allSinks ! desired ratio of the total demands of DHW and SH
QSnk131ratioDHWtoSH_actual = 0.25
EQUATIONS 4
QSnk131SH_factor4Ratio = (1 + QSnk131ratioDHWtoSH_actual)/(1 + QSnk131ratioDHWtoSH)
QSnk131DHW_factor4Ratio = QSnk131ratioDHWtoSH * 1/QSnk131ratioDHWtoSH_actual * QSnk131SH_factor4Ratio
QSnk131P = QSnk131SH_factor4Ratio * powerScalingFactor * QSnk131powerScalingFactor*MAX([290,2], 0)        !Changed automatically
QSnk131PDhw = QSnk131DHW_factor4Ratio * powerScalingFactor * QSnk131powerScalingFactor*MAX([290,1], 0) !Changed automatically
EQUATIONS 1
QSnk131ThpEvapIn = TSCnr126_QSnk131
CONSTANTS 8
Qsnk131V=powerScalingFactor*46*Qsnk131powerScalingFactor ! value changed from original by executeTrnsys.py
QSnk131U = 0.8e-3 ! kW/(m2.K)
QSnk131TInit = 35
QSnk131TMinCheck = 20
QSnk131h = 2! m
QSnk131topArea = QSnk131V/QSnk131h
QSnk131r = (QSnk131topArea/PI)^.5
QSnk131A = 2*PI*QSnk131r*QSnk131h + 2*QSnk131topArea
UNIT 294 TYPE 993 !Changed automatically
PARAMETERS 1
1
INPUTS 1
QSnk131T
QSnk131TInit
EQUATIONS 3
QSnk131TRecall = LE(TIME, recallStart)*QSnk131TInit + GT(TIME, recallStart)*[294,1] !Changed automatically
QSnk131TRecallCheck = GTWARN(QSnk131TMinCheck, QSnk131TRecall, warnError)
QSnk131TCheck = GTWARN(QSnk131TMinCheck, QSnk131T, warnError)
EQUATIONS 1
QSnk131T = (dtSim_SI*(QSnk131PauxCond_kW - QSnk131P) + RHOWAT*CPWAT*QSnk131V*QSnk131TRecall)/(RHOWAT*CPWAT*QSnk131V)
CONSTANTS 7
QSnk131VDhw = QSnk131V/8 !m^3            ! re-defined in the config file
QSnk131UDhw = 0.8e-3 ! kW/(m2.K)
QSnk131TDhwInit = 55
QSnk131TDhwMinCheck = 40
QSnk131topAreaDhw = QSnk131VDhw/QSnk131h
QSnk131rDhw = (QSnk131topAreaDhw/PI)^.5
QSnk131ADhw = 2*PI*QSnk131rDhw*QSnk131h + 2*QSnk131topAreaDhw
UNIT 297 TYPE 993 !Changed automatically
PARAMETERS 1
1
INPUTS 1
QSnk131TDhw
QSnk131TDhwInit
EQUATIONS 3
QSnk131TDhwRecall = LE(TIME, recallStart)*QSnk131TDhwInit + GT(TIME, recallStart)*[297,1] !Changed automatically
QSnk131TDhwRecallCheck = GTWARN(QSnk131TDhwMinCheck, QSnk131TDhwRecall, warnError)
QSnk131TDhwCheck = GTWARN(QSnk131TDhwMinCheck, QSnk131TDhw, warnError)
EQUATIONS 1
QSnk131TDhw = (dtSim_SI*(QSnk131PauxCondDhw_kW - QSnk131PDhw + QSnk131UDhw*QSnk131ADhw*TRoomStore) + RHOWAT*CPWAT*QSnk131VDhw*QSnk131TDhwRecall)/(dtSim_SI*QSnk131UDhw*QSnk131ADhw + RHOWAT*CPWAT*QSnk131VDhw)
EQUATIONS 4
QSnk131dQ = RHOWAT*CPWAT*QSnk131V*(QSnk131T-QSnk131TRecall)/dtSim_SI + RHOWAT*CPWAT*QSnk131VDhw*(QSnk131TDhw-QSnk131TDhwRecall)/dtSim_SI
QSnk131dQLoss = 0
QSnk131dQLossDhw = QSnk131UDhw*QSnk131ADhw*(QSnk131TDhwRecall - tAmbHp)
QSnk131dQlossTess = QSnk131dQLoss + QSnk131dQLossDhw
EQUATIONS 1
QSnk131qImbTess =  QSnk131PauxCondSwitch_kW - QSnk131dQ - QSnk131P - QSnk131PDhw - QSnk131dQlossTess
CONSTANTS 1
QSnk131unitPrintTess_EBal = 299
ASSIGN temp\ENERGY_BALANCE_MO_131_TESS.Prt QSnk131unitPrintTess_EBal 
UNIT 295 Type 46 !Changed automatically
PARAMETERS 6
QSnk131unitPrintTess_EBal !1: Logical unit number
-1 !2: for monthly summaries
1  !3: 1:print at absolute times
-1 !4 -1: monthly integration
1  !5 number of outputs to avoid integration
1  !6 output number to avoid integration
INPUTS 7
TIME QSnk131PauxCondSwitch_kW QSnk131dQ QSnk131P QSnk131PDhw QSnk131dQlossTess QSnk131qImbTess
TIME QSnk131PauxCondSwitch_kW QSnk131dQ QSnk131P QSnk131PDhw QSnk131dQlossTess QSnk131qImbTess
UNIT 291 TYPE 993 !Changed automatically
PARAMETERS 1
2
INPUTS 2
QSnk131P QSnk131PDhw 
0 0
EQUATIONS 4
QSnk131P_Recall = [291,1] !Changed automatically
QSnk131Puse = MAX(QSnk131P, QSnk131P_Recall) ! used to control the HP massflows
QSnk131PDhw_Recall = [291,2] !Changed automatically
QSnk131PDhwuse = MAX(QSnk131PDhw, QSnk131PDhw_Recall) ! used to control the HP massflows
CONSTANTS 3
QSnk131frCondMin = 0.2
QSnk131frCondOn = 0.4
QSnk131frCondMax = 1.2
UNIT 292 TYPE 993 !Changed automatically
PARAMETERS 1
2
INPUTS 2
QSnk131myHpIsOn QSnk131myHpIsOnDhw
0 0
EQUATIONS 2
QSnk131myHpIsOnRecall = [292,1] !Changed automatically
QSnk131myHpIsOnDhwRecall = [292,2] !Changed automatically
CONSTANTS 5
QSnk131dTAbove = 1
QSnk131dTBelow = 1
QSnk131TSet = 40
QSnk131TOff = QSnk131TSet + QSnk131dTAbove
QSnk131TOn = QSnk131TSet - QSnk131dTBelow
EQUATIONS 9
QSnk131below = LT(QSnk131TRecall, (QSnk131TSet - QSnk131dTBelow))
QSnk131above = GE(QSnk131TRecall, (QSnk131TSet + QSnk131dTAbove))
QSnk131between = NOT(QSnk131below)*NOT(QSnk131above)
QSnk131Tsignal = QSnk131below + QSnk131between*QSnk131myHpIsOnRecall
QSnk131frCondUnconst = 1.0 - (1.0-QSnk131frCondMin)*(QSnk131TRecall-QSnk131TSet+QSnk131dTBelow)/(QSnk131dTAbove+QSnk131dTBelow)
QSnk131frCond = min(max(QSnk131frCondMin, QSnk131frCondUnconst), QSnk131frCondMax)
QSnk131CapSignal = GT(QSnk131frCond, QSnk131frCondOn)
QSnk131myHpIsOn = QSnk131Tsignal * QSnk131CapSignal
QSnk131myHpIsOnCheck = NEWARN(EQL(QSnk131myHpIsOn,0)+EQL(QSnk131myHpIsOn,1), 1, warnError)
CONSTANTS 5
QSnk131dTDhwAbove = 1
QSnk131dTDhwBelow = 1
QSnk131TDhwSet = 55
QSnk131TDhwOff = QSnk131TDhwSet + QSnk131dTDhwAbove
QSnk131TDhwOn = QSnk131TDhwSet - QSnk131dTDhwBelow
EQUATIONS 9
QSnk131belowDhw = LT(QSnk131TDhwRecall, (QSnk131TDhwSet - QSnk131dTDhwBelow))
QSnk131aboveDhw = GE(QSnk131TDhwRecall, (QSnk131TDhwSet + QSnk131dTDhwAbove))
QSnk131betweenDhw = NOT(QSnk131belowDhw)*NOT(QSnk131aboveDhw)
QSnk131TDhwSignal = QSnk131belowDhw + QSnk131betweenDhw*QSnk131myHpIsOnDhwRecall
QSnk131frCondUnconstDhw = 1.0 - (1.0-QSnk131frCondMin)*(QSnk131TDhwRecall-QSnk131TDhwSet+QSnk131dTDhwBelow)/(QSnk131dTDhwAbove+QSnk131dTDhwBelow)
QSnk131frCondDhw = min(max(QSnk131frCondMin, QSnk131frCondUnconstDhw), QSnk131frCondMax)
QSnk131CapSignalDhw = GT(QSnk131frCondDhw, QSnk131frCondOn)
QSnk131myHpIsOnDhw = QSnk131TDhwSignal * QSnk131CapSignalDhw
QSnk131myHpIsOnDhwCheck = NEWARN(EQL(QSnk131myHpIsOnDhw,0)+EQL(QSnk131myHpIsOnDhw,1), 1, warnError)
EQUATIONS 1
QSnk131M = QSnk131MfrEvapIn
CONSTANTS 4		! Heat Pump: Size
Qsnk131sizeHpUsed=powerScalingFactor*100*Qsnk131powerScalingFactor ! value changed from original by executeTrnsys.py
QSnk131SizeHpRatio = QSnk131sizeHpUsed/sizeHpNom
QSnk131MfrHpEvapNom = QSnk131SizeHpRatio*MfrHpEvapRef * 5/4 ! adjust to ensure dTevap near 4 deg C
QSnk131MfrHpCondNom = QSnk131SizeHpRatio*MfrHpCondRef		! adapt cond to corrected evap MfrHpEvapNom*ratioCondEvap
EQUATIONS 5
QSnk131myHpIsOnSwitch = QSnk131myHpIsOnDhw + QSnk131myHpIsOn*NOT(QSnk131myHpIsOnDhw)
QSnk131frCondSwitch = QSnk131frCondDhw*QSnk131myHpIsOnDhw + (QSnk131frCond*QSnk131myHpIsOn)*NOT(QSnk131myHpIsOnDhw)
QSnk131MfrEvapIn = QSnk131MfrHpEvapNom*QSnk131frCondSwitch*QSnk131myHpIsOnSwitch
QSnk131MfrCondIn = QSnk131MfrHpCondNom*QSnk131frCondSwitch*QSnk131myHpIsOnSwitch
QSnk131TSwitch = QSnk131TDhwRecall*QSnk131myHpIsOnDhw + (QSnk131TRecall*QSnk131myHpIsOn)*NOT(QSnk131myHpIsOnDhw)
EQUATIONS 6
QSnk131CHPM_c1 = QSnk131sizeHpRatio*14.867741
QSnk131CHPM_c2 = QSnk131sizeHpRatio*127.470232
QSnk131CHPM_c3 = QSnk131sizeHpRatio*-13.745162
QSnk131CHPM_c4 = QSnk131sizeHpRatio*-216.501237
QSnk131CHPM_c5 = QSnk131sizeHpRatio*392.541582
QSnk131CHPM_c6 = QSnk131sizeHpRatio*-7.987489
UNIT 293 TYPE 977		 !Changed automatically
PARAMETERS 28
QSnk131CHPM_c1				! 1: c1
QSnk131CHPM_c2				! 2: c2
QSnk131CHPM_c3				! 3: c3
QSnk131CHPM_c4				! 4: c4
QSnk131CHPM_c5				! 5: c5
QSnk131CHPM_c6				! 6: c6
COP_c1				! 7: cop1
COP_c2				! 8: cop2
COP_c3				! 9: cop3
COP_c4				! 10: cop4
COP_c5				! 11: cop5
COP_c6				! 12: cop6
tauWPstart			! 13: tau_start, s
tauWPstop			! 14: tau_stop, s
TWPEvapIce			! 15: tevapIce, deg C
EtaDefrost			! 16: eta_defrost, -
PelWPVen			! 17: ventilator electricity consumption, kW
PelAuxCtr_kW		! 18: controller electricity consumption, kW
TminEvapTout		! 19: tevap,min, deg C
TEvapMaxHp			! 20: tevap,max, deg C
tCondMinHp			! 21: tcond,min, deg C
tCondMaxHp			! 22: tcond,max, deg C
CpEvap				! 23: cp,evap, kJ/kgK
CpWat				! 24: cp,cond, kJ/kgK
timeHpBlock         ! 25: tau_error, hr,
Moloss				! 26: 0-3
Ctherm				! 27: kJ/K
Ualoss				! 28: W/k
INPUTS 9
QSnk131ThpEvapIn		! 1: tevap,in, deg C
QSnk131MfrEvapIn		! 2: Mfr,evap,in, kg/h
QSnk131TSwitch  		! 3: tcond,in, deg C
QSnk131MfrCondIn		! 4: Mfr,cond,in, kg/h
QSnk131myHpIsOnSwitch ! 5: gamma_ON, -
RHamb_1			! 6: RH_air_in, RHamb_1
tAmbHp			! 7, tAmbHp
QSnk131frCondSwitch	! 8
frCOP			! 9
0  0  0  0  0  0.5 15 1 1
EQUATIONS 10		! Heat Pump: Outputs
QSnk131THpEvapOut = [293,1] !Changed automatically
QSnk131THpCondOut = [293,3]		 !Changed automatically
QSnk131MfrAuxOut = [293,4]  		 !Changed automatically
QSnk131PelAuxComp_kW = [293,5]  					 !Changed automatically
QSnk131PelAuxTot_kW = [293,6]   					 !Changed automatically
QSnk131PauxEvap_kW = [293,7] !Changed automatically
QSnk131PauxCondSwitch_kW = [293,8]  					 !Changed automatically
QSnk131COPhp = [293,9] !Changed automatically
QSnk131PauxCond_kW = QSnk131myHpIsOn*NOT(QSnk131myHpIsOnDhw)*QSnk131PauxCondSwitch_kW
QSnk131PauxCondDhw_kW = QSnk131myHpIsOnDhw*QSnk131PauxCondSwitch_kW
EQUATIONS 1
TQSnk131 = QSnk131THpEvapOut
EQUATIONS 2
QSnk131dtEvap = QSnk131ThpEvapIn - QSnk131THpEvapOut
QSnk131dtCond = QSnk131THpCondOut - QSnk131TRecall
EQUATIONS 4
elSysIn_QSnk131HpComp = QSnk131PelAuxComp_kW
qSysOut_QSnk131Demand = QSnk131P + QSnk131PDhw
qSysOut_QSnk131TessLoss = QSnk131dQlossTess
qSysOut_QSnk131TessAcum = QSnk131dQ
EQUATIONS 1
QSnk131qImbHP =  QSnk131PauxEvap_kW + QSnk131PelAuxComp_kW - QSnk131PauxCondSwitch_kW
CONSTANTS 1
QSnk131unitPrintHP_EBal = 300
ASSIGN temp\ENERGY_BALANCE_MO_HP_131.Prt QSnk131unitPrintHP_EBal 
UNIT 296 Type 46 !Changed automatically
PARAMETERS 6
QSnk131unitPrintHP_EBal !1: Logical unit number
-1 !2: for monthly summaries
1  !3: 1:print at absolute times
-1 !4 -1: monthly integration
1  !5 number of outputs to avoid integration
1  !6 output number to avoid integration
INPUTS 4
TIME QSnk131PauxEvap_kW QSnk131PelAuxComp_kW QSnk131PauxCondSwitch_kW QSnk131qImbHP 
TIME QSnk131PauxEvap_kW QSnk131PelAuxComp_kW QSnk131PauxCondSwitch_kW QSnk131qImbHP
**********************************************************************
** QSnk_existing_HP_split.ddck from C:\actions-runner-simulations\_work\icegrid\icegrid\simulation\ddck\sink_templates 
**********************************************************************
*******************************
**BEGIN sink.ddck
*******************************
EQUATIONS 1
QSnk183unit = 309
 ASSIGN ..\..\ddck\profiles\Snk_183_Existing.csv QSnk183unit
UNIT 301 TYPE 9       !Changed automatically
Parameters 14
5     ! 1 Mode
1     ! 2 Header Lines to Skip
2     ! 3 No. of values to read
1     ! 4 Time interval of data
-1 1 0 0     ! 1st Data to read: 1: Interpolate (+) or not? (-); 2: Multiplication factor; 3: Addition factor; 4: average (0) or instantaneous (1)
-1 1 0 0
QSnk183unit     ! 9 Logical unit for input file (used to be 18)
-1     ! 10 Free format mode
CONSTANTS 3
QSnk183powerScalingFactor = 1
QSnk183ratioDHWtoSH = ratioDHWtoSH_allSinks ! desired ratio of the total demands of DHW and SH
QSnk183ratioDHWtoSH_actual = 0.25
EQUATIONS 4
QSnk183SH_factor4Ratio = (1 + QSnk183ratioDHWtoSH_actual)/(1 + QSnk183ratioDHWtoSH)
QSnk183DHW_factor4Ratio = QSnk183ratioDHWtoSH * 1/QSnk183ratioDHWtoSH_actual * QSnk183SH_factor4Ratio
QSnk183P = QSnk183SH_factor4Ratio * powerScalingFactor * QSnk183powerScalingFactor*MAX([301,2], 0)        !Changed automatically
QSnk183PDhw = QSnk183DHW_factor4Ratio * powerScalingFactor * QSnk183powerScalingFactor*MAX([301,1], 0) !Changed automatically
EQUATIONS 1
QSnk183ThpEvapIn = TSCnr178_QSnk183
CONSTANTS 8
Qsnk183V=powerScalingFactor*10 ! value changed from original by executeTrnsys.py
QSnk183U = 0.8e-3 ! kW/(m2.K)
QSnk183TInit = 35
QSnk183TMinCheck = 20
QSnk183h = 2! m
QSnk183topArea = QSnk183V/QSnk183h
QSnk183r = (QSnk183topArea/PI)^.5
QSnk183A = 2*PI*QSnk183r*QSnk183h + 2*QSnk183topArea
UNIT 305 TYPE 993 !Changed automatically
PARAMETERS 1
1
INPUTS 1
QSnk183T
QSnk183TInit
EQUATIONS 3
QSnk183TRecall = LE(TIME, recallStart)*QSnk183TInit + GT(TIME, recallStart)*[305,1] !Changed automatically
QSnk183TRecallCheck = GTWARN(QSnk183TMinCheck, QSnk183TRecall, warnError)
QSnk183TCheck = GTWARN(QSnk183TMinCheck, QSnk183T, warnError)
EQUATIONS 1
QSnk183T = (dtSim_SI*(QSnk183PauxCond_kW - QSnk183P) + RHOWAT*CPWAT*QSnk183V*QSnk183TRecall)/(RHOWAT*CPWAT*QSnk183V)
CONSTANTS 7
QSnk183VDhw = QSnk183V/8 !m^3            ! re-defined in the config file
QSnk183UDhw = 0.8e-3 ! kW/(m2.K)
QSnk183TDhwInit = 55
QSnk183TDhwMinCheck = 40
QSnk183topAreaDhw = QSnk183VDhw/QSnk183h
QSnk183rDhw = (QSnk183topAreaDhw/PI)^.5
QSnk183ADhw = 2*PI*QSnk183rDhw*QSnk183h + 2*QSnk183topAreaDhw
UNIT 308 TYPE 993 !Changed automatically
PARAMETERS 1
1
INPUTS 1
QSnk183TDhw
QSnk183TDhwInit
EQUATIONS 3
QSnk183TDhwRecall = LE(TIME, recallStart)*QSnk183TDhwInit + GT(TIME, recallStart)*[308,1] !Changed automatically
QSnk183TDhwRecallCheck = GTWARN(QSnk183TDhwMinCheck, QSnk183TDhwRecall, warnError)
QSnk183TDhwCheck = GTWARN(QSnk183TDhwMinCheck, QSnk183TDhw, warnError)
EQUATIONS 1
QSnk183TDhw = (dtSim_SI*(QSnk183PauxCondDhw_kW - QSnk183PDhw + QSnk183UDhw*QSnk183ADhw*TRoomStore) + RHOWAT*CPWAT*QSnk183VDhw*QSnk183TDhwRecall)/(dtSim_SI*QSnk183UDhw*QSnk183ADhw + RHOWAT*CPWAT*QSnk183VDhw)
EQUATIONS 4
QSnk183dQ = RHOWAT*CPWAT*QSnk183V*(QSnk183T-QSnk183TRecall)/dtSim_SI + RHOWAT*CPWAT*QSnk183VDhw*(QSnk183TDhw-QSnk183TDhwRecall)/dtSim_SI
QSnk183dQLoss = 0
QSnk183dQLossDhw = QSnk183UDhw*QSnk183ADhw*(QSnk183TDhwRecall - tAmbHp)
QSnk183dQlossTess = QSnk183dQLoss + QSnk183dQLossDhw
EQUATIONS 1
QSnk183qImbTess =  QSnk183PauxCondSwitch_kW - QSnk183dQ - QSnk183P - QSnk183PDhw - QSnk183dQlossTess
CONSTANTS 1
QSnk183unitPrintTess_EBal = 310
ASSIGN temp\ENERGY_BALANCE_MO_183_TESS.Prt QSnk183unitPrintTess_EBal 
UNIT 306 Type 46 !Changed automatically
PARAMETERS 6
QSnk183unitPrintTess_EBal !1: Logical unit number
-1 !2: for monthly summaries
1  !3: 1:print at absolute times
-1 !4 -1: monthly integration
1  !5 number of outputs to avoid integration
1  !6 output number to avoid integration
INPUTS 7
TIME QSnk183PauxCondSwitch_kW QSnk183dQ QSnk183P QSnk183PDhw QSnk183dQlossTess QSnk183qImbTess
TIME QSnk183PauxCondSwitch_kW QSnk183dQ QSnk183P QSnk183PDhw QSnk183dQlossTess QSnk183qImbTess
UNIT 302 TYPE 993 !Changed automatically
PARAMETERS 1
2
INPUTS 2
QSnk183P QSnk183PDhw 
0 0
EQUATIONS 4
QSnk183P_Recall = [302,1] !Changed automatically
QSnk183Puse = MAX(QSnk183P, QSnk183P_Recall) ! used to control the HP massflows
QSnk183PDhw_Recall = [302,2] !Changed automatically
QSnk183PDhwuse = MAX(QSnk183PDhw, QSnk183PDhw_Recall) ! used to control the HP massflows
CONSTANTS 3
QSnk183frCondMin = 0.2
QSnk183frCondOn = 0.4
QSnk183frCondMax = 1.2
UNIT 303 TYPE 993 !Changed automatically
PARAMETERS 1
2
INPUTS 2
QSnk183myHpIsOn QSnk183myHpIsOnDhw
0 0
EQUATIONS 2
QSnk183myHpIsOnRecall = [303,1] !Changed automatically
QSnk183myHpIsOnDhwRecall = [303,2] !Changed automatically
CONSTANTS 5
QSnk183dTAbove = 1
QSnk183dTBelow = 1
QSnk183TSet = 40
QSnk183TOff = QSnk183TSet + QSnk183dTAbove
QSnk183TOn = QSnk183TSet - QSnk183dTBelow
EQUATIONS 9
QSnk183below = LT(QSnk183TRecall, (QSnk183TSet - QSnk183dTBelow))
QSnk183above = GE(QSnk183TRecall, (QSnk183TSet + QSnk183dTAbove))
QSnk183between = NOT(QSnk183below)*NOT(QSnk183above)
QSnk183Tsignal = QSnk183below + QSnk183between*QSnk183myHpIsOnRecall
QSnk183frCondUnconst = 1.0 - (1.0-QSnk183frCondMin)*(QSnk183TRecall-QSnk183TSet+QSnk183dTBelow)/(QSnk183dTAbove+QSnk183dTBelow)
QSnk183frCond = min(max(QSnk183frCondMin, QSnk183frCondUnconst), QSnk183frCondMax)
QSnk183CapSignal = GT(QSnk183frCond, QSnk183frCondOn)
QSnk183myHpIsOn = QSnk183Tsignal * QSnk183CapSignal
QSnk183myHpIsOnCheck = NEWARN(EQL(QSnk183myHpIsOn,0)+EQL(QSnk183myHpIsOn,1), 1, warnError)
CONSTANTS 5
QSnk183dTDhwAbove = 1
QSnk183dTDhwBelow = 1
QSnk183TDhwSet = 55
QSnk183TDhwOff = QSnk183TDhwSet + QSnk183dTDhwAbove
QSnk183TDhwOn = QSnk183TDhwSet - QSnk183dTDhwBelow
EQUATIONS 9
QSnk183belowDhw = LT(QSnk183TDhwRecall, (QSnk183TDhwSet - QSnk183dTDhwBelow))
QSnk183aboveDhw = GE(QSnk183TDhwRecall, (QSnk183TDhwSet + QSnk183dTDhwAbove))
QSnk183betweenDhw = NOT(QSnk183belowDhw)*NOT(QSnk183aboveDhw)
QSnk183TDhwSignal = QSnk183belowDhw + QSnk183betweenDhw*QSnk183myHpIsOnDhwRecall
QSnk183frCondUnconstDhw = 1.0 - (1.0-QSnk183frCondMin)*(QSnk183TDhwRecall-QSnk183TDhwSet+QSnk183dTDhwBelow)/(QSnk183dTDhwAbove+QSnk183dTDhwBelow)
QSnk183frCondDhw = min(max(QSnk183frCondMin, QSnk183frCondUnconstDhw), QSnk183frCondMax)
QSnk183CapSignalDhw = GT(QSnk183frCondDhw, QSnk183frCondOn)
QSnk183myHpIsOnDhw = QSnk183TDhwSignal * QSnk183CapSignalDhw
QSnk183myHpIsOnDhwCheck = NEWARN(EQL(QSnk183myHpIsOnDhw,0)+EQL(QSnk183myHpIsOnDhw,1), 1, warnError)
EQUATIONS 1
QSnk183M = QSnk183MfrEvapIn
CONSTANTS 4		! Heat Pump: Size
Qsnk183sizeHpUsed=powerScalingFactor*15 ! value changed from original by executeTrnsys.py
QSnk183SizeHpRatio = QSnk183sizeHpUsed/sizeHpNom
QSnk183MfrHpEvapNom = QSnk183SizeHpRatio*MfrHpEvapRef * 5/4 ! adjust to ensure dTevap near 4 deg C
QSnk183MfrHpCondNom = QSnk183SizeHpRatio*MfrHpCondRef		! adapt cond to corrected evap MfrHpEvapNom*ratioCondEvap
EQUATIONS 5
QSnk183myHpIsOnSwitch = QSnk183myHpIsOnDhw + QSnk183myHpIsOn*NOT(QSnk183myHpIsOnDhw)
QSnk183frCondSwitch = QSnk183frCondDhw*QSnk183myHpIsOnDhw + (QSnk183frCond*QSnk183myHpIsOn)*NOT(QSnk183myHpIsOnDhw)
QSnk183MfrEvapIn = QSnk183MfrHpEvapNom*QSnk183frCondSwitch*QSnk183myHpIsOnSwitch
QSnk183MfrCondIn = QSnk183MfrHpCondNom*QSnk183frCondSwitch*QSnk183myHpIsOnSwitch
QSnk183TSwitch = QSnk183TDhwRecall*QSnk183myHpIsOnDhw + (QSnk183TRecall*QSnk183myHpIsOn)*NOT(QSnk183myHpIsOnDhw)
EQUATIONS 6
QSnk183CHPM_c1 = QSnk183sizeHpRatio*14.867741
QSnk183CHPM_c2 = QSnk183sizeHpRatio*127.470232
QSnk183CHPM_c3 = QSnk183sizeHpRatio*-13.745162
QSnk183CHPM_c4 = QSnk183sizeHpRatio*-216.501237
QSnk183CHPM_c5 = QSnk183sizeHpRatio*392.541582
QSnk183CHPM_c6 = QSnk183sizeHpRatio*-7.987489
UNIT 304 TYPE 977		 !Changed automatically
PARAMETERS 28
QSnk183CHPM_c1				! 1: c1
QSnk183CHPM_c2				! 2: c2
QSnk183CHPM_c3				! 3: c3
QSnk183CHPM_c4				! 4: c4
QSnk183CHPM_c5				! 5: c5
QSnk183CHPM_c6				! 6: c6
COP_c1				! 7: cop1
COP_c2				! 8: cop2
COP_c3				! 9: cop3
COP_c4				! 10: cop4
COP_c5				! 11: cop5
COP_c6				! 12: cop6
tauWPstart			! 13: tau_start, s
tauWPstop			! 14: tau_stop, s
TWPEvapIce			! 15: tevapIce, deg C
EtaDefrost			! 16: eta_defrost, -
PelWPVen			! 17: ventilator electricity consumption, kW
PelAuxCtr_kW		! 18: controller electricity consumption, kW
TminEvapTout		! 19: tevap,min, deg C
TEvapMaxHp			! 20: tevap,max, deg C
tCondMinHp			! 21: tcond,min, deg C
tCondMaxHp			! 22: tcond,max, deg C
CpEvap				! 23: cp,evap, kJ/kgK
CpWat				! 24: cp,cond, kJ/kgK
timeHpBlock         ! 25: tau_error, hr,
Moloss				! 26: 0-3
Ctherm				! 27: kJ/K
Ualoss				! 28: W/k
INPUTS 9
QSnk183ThpEvapIn		! 1: tevap,in, deg C
QSnk183MfrEvapIn		! 2: Mfr,evap,in, kg/h
QSnk183TSwitch  		! 3: tcond,in, deg C
QSnk183MfrCondIn		! 4: Mfr,cond,in, kg/h
QSnk183myHpIsOnSwitch ! 5: gamma_ON, -
RHamb_1			! 6: RH_air_in, RHamb_1
tAmbHp			! 7, tAmbHp
QSnk183frCondSwitch	! 8
frCOP			! 9
0  0  0  0  0  0.5 15 1 1
EQUATIONS 10		! Heat Pump: Outputs
QSnk183THpEvapOut = [304,1] !Changed automatically
QSnk183THpCondOut = [304,3]		 !Changed automatically
QSnk183MfrAuxOut = [304,4]  		 !Changed automatically
QSnk183PelAuxComp_kW = [304,5]  					 !Changed automatically
QSnk183PelAuxTot_kW = [304,6]   					 !Changed automatically
QSnk183PauxEvap_kW = [304,7] !Changed automatically
QSnk183PauxCondSwitch_kW = [304,8]  					 !Changed automatically
QSnk183COPhp = [304,9] !Changed automatically
QSnk183PauxCond_kW = QSnk183myHpIsOn*NOT(QSnk183myHpIsOnDhw)*QSnk183PauxCondSwitch_kW
QSnk183PauxCondDhw_kW = QSnk183myHpIsOnDhw*QSnk183PauxCondSwitch_kW
EQUATIONS 1
TQSnk183 = QSnk183THpEvapOut
EQUATIONS 2
QSnk183dtEvap = QSnk183ThpEvapIn - QSnk183THpEvapOut
QSnk183dtCond = QSnk183THpCondOut - QSnk183TRecall
EQUATIONS 4
elSysIn_QSnk183HpComp = QSnk183PelAuxComp_kW
qSysOut_QSnk183Demand = QSnk183P + QSnk183PDhw
qSysOut_QSnk183TessLoss = QSnk183dQlossTess
qSysOut_QSnk183TessAcum = QSnk183dQ
EQUATIONS 1
QSnk183qImbHP =  QSnk183PauxEvap_kW + QSnk183PelAuxComp_kW - QSnk183PauxCondSwitch_kW
CONSTANTS 1
QSnk183unitPrintHP_EBal = 311
ASSIGN temp\ENERGY_BALANCE_MO_HP_183.Prt QSnk183unitPrintHP_EBal 
UNIT 307 Type 46 !Changed automatically
PARAMETERS 6
QSnk183unitPrintHP_EBal !1: Logical unit number
-1 !2: for monthly summaries
1  !3: 1:print at absolute times
-1 !4 -1: monthly integration
1  !5 number of outputs to avoid integration
1  !6 output number to avoid integration
INPUTS 4
TIME QSnk183PauxEvap_kW QSnk183PelAuxComp_kW QSnk183PauxCondSwitch_kW QSnk183qImbHP 
TIME QSnk183PauxEvap_kW QSnk183PelAuxComp_kW QSnk183PauxCondSwitch_kW QSnk183qImbHP
**********************************************************************
** QSnk_existing_HP_split.ddck from C:\actions-runner-simulations\_work\icegrid\icegrid\simulation\ddck\sink_templates 
**********************************************************************
*******************************
**BEGIN sink.ddck
*******************************
EQUATIONS 1
QSnk191unit = 320
 ASSIGN ..\..\ddck\profiles\Snk_191_Existing.csv QSnk191unit
UNIT 312 TYPE 9       !Changed automatically
Parameters 14
5     ! 1 Mode
1     ! 2 Header Lines to Skip
2     ! 3 No. of values to read
1     ! 4 Time interval of data
-1 1 0 0     ! 1st Data to read: 1: Interpolate (+) or not? (-); 2: Multiplication factor; 3: Addition factor; 4: average (0) or instantaneous (1)
-1 1 0 0
QSnk191unit     ! 9 Logical unit for input file (used to be 18)
-1     ! 10 Free format mode
CONSTANTS 3
QSnk191powerScalingFactor = 1
QSnk191ratioDHWtoSH = ratioDHWtoSH_allSinks ! desired ratio of the total demands of DHW and SH
QSnk191ratioDHWtoSH_actual = 0.25
EQUATIONS 4
QSnk191SH_factor4Ratio = (1 + QSnk191ratioDHWtoSH_actual)/(1 + QSnk191ratioDHWtoSH)
QSnk191DHW_factor4Ratio = QSnk191ratioDHWtoSH * 1/QSnk191ratioDHWtoSH_actual * QSnk191SH_factor4Ratio
QSnk191P = QSnk191SH_factor4Ratio * powerScalingFactor * QSnk191powerScalingFactor*MAX([312,2], 0)        !Changed automatically
QSnk191PDhw = QSnk191DHW_factor4Ratio * powerScalingFactor * QSnk191powerScalingFactor*MAX([312,1], 0) !Changed automatically
EQUATIONS 1
QSnk191ThpEvapIn = TSCnr200_QSnk191
CONSTANTS 8
Qsnk191V=powerScalingFactor*160 ! value changed from original by executeTrnsys.py
QSnk191U = 0.8e-3 ! kW/(m2.K)
QSnk191TInit = 35
QSnk191TMinCheck = 20
QSnk191h = 2! m
QSnk191topArea = QSnk191V/QSnk191h
QSnk191r = (QSnk191topArea/PI)^.5
QSnk191A = 2*PI*QSnk191r*QSnk191h + 2*QSnk191topArea
UNIT 316 TYPE 993 !Changed automatically
PARAMETERS 1
1
INPUTS 1
QSnk191T
QSnk191TInit
EQUATIONS 3
QSnk191TRecall = LE(TIME, recallStart)*QSnk191TInit + GT(TIME, recallStart)*[316,1] !Changed automatically
QSnk191TRecallCheck = GTWARN(QSnk191TMinCheck, QSnk191TRecall, warnError)
QSnk191TCheck = GTWARN(QSnk191TMinCheck, QSnk191T, warnError)
EQUATIONS 1
QSnk191T = (dtSim_SI*(QSnk191PauxCond_kW - QSnk191P) + RHOWAT*CPWAT*QSnk191V*QSnk191TRecall)/(RHOWAT*CPWAT*QSnk191V)
CONSTANTS 7
QSnk191VDhw = QSnk191V/8 !m^3            ! re-defined in the config file
QSnk191UDhw = 0.8e-3 ! kW/(m2.K)
QSnk191TDhwInit = 55
QSnk191TDhwMinCheck = 40
QSnk191topAreaDhw = QSnk191VDhw/QSnk191h
QSnk191rDhw = (QSnk191topAreaDhw/PI)^.5
QSnk191ADhw = 2*PI*QSnk191rDhw*QSnk191h + 2*QSnk191topAreaDhw
UNIT 319 TYPE 993 !Changed automatically
PARAMETERS 1
1
INPUTS 1
QSnk191TDhw
QSnk191TDhwInit
EQUATIONS 3
QSnk191TDhwRecall = LE(TIME, recallStart)*QSnk191TDhwInit + GT(TIME, recallStart)*[319,1] !Changed automatically
QSnk191TDhwRecallCheck = GTWARN(QSnk191TDhwMinCheck, QSnk191TDhwRecall, warnError)
QSnk191TDhwCheck = GTWARN(QSnk191TDhwMinCheck, QSnk191TDhw, warnError)
EQUATIONS 1
QSnk191TDhw = (dtSim_SI*(QSnk191PauxCondDhw_kW - QSnk191PDhw + QSnk191UDhw*QSnk191ADhw*TRoomStore) + RHOWAT*CPWAT*QSnk191VDhw*QSnk191TDhwRecall)/(dtSim_SI*QSnk191UDhw*QSnk191ADhw + RHOWAT*CPWAT*QSnk191VDhw)
EQUATIONS 4
QSnk191dQ = RHOWAT*CPWAT*QSnk191V*(QSnk191T-QSnk191TRecall)/dtSim_SI + RHOWAT*CPWAT*QSnk191VDhw*(QSnk191TDhw-QSnk191TDhwRecall)/dtSim_SI
QSnk191dQLoss = 0
QSnk191dQLossDhw = QSnk191UDhw*QSnk191ADhw*(QSnk191TDhwRecall - tAmbHp)
QSnk191dQlossTess = QSnk191dQLoss + QSnk191dQLossDhw
EQUATIONS 1
QSnk191qImbTess =  QSnk191PauxCondSwitch_kW - QSnk191dQ - QSnk191P - QSnk191PDhw - QSnk191dQlossTess
CONSTANTS 1
QSnk191unitPrintTess_EBal = 321
ASSIGN temp\ENERGY_BALANCE_MO_191_TESS.Prt QSnk191unitPrintTess_EBal 
UNIT 317 Type 46 !Changed automatically
PARAMETERS 6
QSnk191unitPrintTess_EBal !1: Logical unit number
-1 !2: for monthly summaries
1  !3: 1:print at absolute times
-1 !4 -1: monthly integration
1  !5 number of outputs to avoid integration
1  !6 output number to avoid integration
INPUTS 7
TIME QSnk191PauxCondSwitch_kW QSnk191dQ QSnk191P QSnk191PDhw QSnk191dQlossTess QSnk191qImbTess
TIME QSnk191PauxCondSwitch_kW QSnk191dQ QSnk191P QSnk191PDhw QSnk191dQlossTess QSnk191qImbTess
UNIT 313 TYPE 993 !Changed automatically
PARAMETERS 1
2
INPUTS 2
QSnk191P QSnk191PDhw 
0 0
EQUATIONS 4
QSnk191P_Recall = [313,1] !Changed automatically
QSnk191Puse = MAX(QSnk191P, QSnk191P_Recall) ! used to control the HP massflows
QSnk191PDhw_Recall = [313,2] !Changed automatically
QSnk191PDhwuse = MAX(QSnk191PDhw, QSnk191PDhw_Recall) ! used to control the HP massflows
CONSTANTS 3
QSnk191frCondMin = 0.2
QSnk191frCondOn = 0.4
QSnk191frCondMax = 1.2
UNIT 314 TYPE 993 !Changed automatically
PARAMETERS 1
2
INPUTS 2
QSnk191myHpIsOn QSnk191myHpIsOnDhw
0 0
EQUATIONS 2
QSnk191myHpIsOnRecall = [314,1] !Changed automatically
QSnk191myHpIsOnDhwRecall = [314,2] !Changed automatically
CONSTANTS 5
QSnk191dTAbove = 1
QSnk191dTBelow = 1
QSnk191TSet = 40
QSnk191TOff = QSnk191TSet + QSnk191dTAbove
QSnk191TOn = QSnk191TSet - QSnk191dTBelow
EQUATIONS 9
QSnk191below = LT(QSnk191TRecall, (QSnk191TSet - QSnk191dTBelow))
QSnk191above = GE(QSnk191TRecall, (QSnk191TSet + QSnk191dTAbove))
QSnk191between = NOT(QSnk191below)*NOT(QSnk191above)
QSnk191Tsignal = QSnk191below + QSnk191between*QSnk191myHpIsOnRecall
QSnk191frCondUnconst = 1.0 - (1.0-QSnk191frCondMin)*(QSnk191TRecall-QSnk191TSet+QSnk191dTBelow)/(QSnk191dTAbove+QSnk191dTBelow)
QSnk191frCond = min(max(QSnk191frCondMin, QSnk191frCondUnconst), QSnk191frCondMax)
QSnk191CapSignal = GT(QSnk191frCond, QSnk191frCondOn)
QSnk191myHpIsOn = QSnk191Tsignal * QSnk191CapSignal
QSnk191myHpIsOnCheck = NEWARN(EQL(QSnk191myHpIsOn,0)+EQL(QSnk191myHpIsOn,1), 1, warnError)
CONSTANTS 5
QSnk191dTDhwAbove = 1
QSnk191dTDhwBelow = 1
QSnk191TDhwSet = 55
QSnk191TDhwOff = QSnk191TDhwSet + QSnk191dTDhwAbove
QSnk191TDhwOn = QSnk191TDhwSet - QSnk191dTDhwBelow
EQUATIONS 9
QSnk191belowDhw = LT(QSnk191TDhwRecall, (QSnk191TDhwSet - QSnk191dTDhwBelow))
QSnk191aboveDhw = GE(QSnk191TDhwRecall, (QSnk191TDhwSet + QSnk191dTDhwAbove))
QSnk191betweenDhw = NOT(QSnk191belowDhw)*NOT(QSnk191aboveDhw)
QSnk191TDhwSignal = QSnk191belowDhw + QSnk191betweenDhw*QSnk191myHpIsOnDhwRecall
QSnk191frCondUnconstDhw = 1.0 - (1.0-QSnk191frCondMin)*(QSnk191TDhwRecall-QSnk191TDhwSet+QSnk191dTDhwBelow)/(QSnk191dTDhwAbove+QSnk191dTDhwBelow)
QSnk191frCondDhw = min(max(QSnk191frCondMin, QSnk191frCondUnconstDhw), QSnk191frCondMax)
QSnk191CapSignalDhw = GT(QSnk191frCondDhw, QSnk191frCondOn)
QSnk191myHpIsOnDhw = QSnk191TDhwSignal * QSnk191CapSignalDhw
QSnk191myHpIsOnDhwCheck = NEWARN(EQL(QSnk191myHpIsOnDhw,0)+EQL(QSnk191myHpIsOnDhw,1), 1, warnError)
EQUATIONS 1
QSnk191M = QSnk191MfrEvapIn
CONSTANTS 4		! Heat Pump: Size
Qsnk191sizeHpUsed=powerScalingFactor*300 ! value changed from original by executeTrnsys.py
QSnk191SizeHpRatio = QSnk191sizeHpUsed/sizeHpNom
QSnk191MfrHpEvapNom = QSnk191SizeHpRatio*MfrHpEvapRef * 5/4 ! adjust to ensure dTevap near 4 deg C
QSnk191MfrHpCondNom = QSnk191SizeHpRatio*MfrHpCondRef		! adapt cond to corrected evap MfrHpEvapNom*ratioCondEvap
EQUATIONS 5
QSnk191myHpIsOnSwitch = QSnk191myHpIsOnDhw + QSnk191myHpIsOn*NOT(QSnk191myHpIsOnDhw)
QSnk191frCondSwitch = QSnk191frCondDhw*QSnk191myHpIsOnDhw + (QSnk191frCond*QSnk191myHpIsOn)*NOT(QSnk191myHpIsOnDhw)
QSnk191MfrEvapIn = QSnk191MfrHpEvapNom*QSnk191frCondSwitch*QSnk191myHpIsOnSwitch
QSnk191MfrCondIn = QSnk191MfrHpCondNom*QSnk191frCondSwitch*QSnk191myHpIsOnSwitch
QSnk191TSwitch = QSnk191TDhwRecall*QSnk191myHpIsOnDhw + (QSnk191TRecall*QSnk191myHpIsOn)*NOT(QSnk191myHpIsOnDhw)
EQUATIONS 6
QSnk191CHPM_c1 = QSnk191sizeHpRatio*14.867741
QSnk191CHPM_c2 = QSnk191sizeHpRatio*127.470232
QSnk191CHPM_c3 = QSnk191sizeHpRatio*-13.745162
QSnk191CHPM_c4 = QSnk191sizeHpRatio*-216.501237
QSnk191CHPM_c5 = QSnk191sizeHpRatio*392.541582
QSnk191CHPM_c6 = QSnk191sizeHpRatio*-7.987489
UNIT 315 TYPE 977		 !Changed automatically
PARAMETERS 28
QSnk191CHPM_c1				! 1: c1
QSnk191CHPM_c2				! 2: c2
QSnk191CHPM_c3				! 3: c3
QSnk191CHPM_c4				! 4: c4
QSnk191CHPM_c5				! 5: c5
QSnk191CHPM_c6				! 6: c6
COP_c1				! 7: cop1
COP_c2				! 8: cop2
COP_c3				! 9: cop3
COP_c4				! 10: cop4
COP_c5				! 11: cop5
COP_c6				! 12: cop6
tauWPstart			! 13: tau_start, s
tauWPstop			! 14: tau_stop, s
TWPEvapIce			! 15: tevapIce, deg C
EtaDefrost			! 16: eta_defrost, -
PelWPVen			! 17: ventilator electricity consumption, kW
PelAuxCtr_kW		! 18: controller electricity consumption, kW
TminEvapTout		! 19: tevap,min, deg C
TEvapMaxHp			! 20: tevap,max, deg C
tCondMinHp			! 21: tcond,min, deg C
tCondMaxHp			! 22: tcond,max, deg C
CpEvap				! 23: cp,evap, kJ/kgK
CpWat				! 24: cp,cond, kJ/kgK
timeHpBlock         ! 25: tau_error, hr,
Moloss				! 26: 0-3
Ctherm				! 27: kJ/K
Ualoss				! 28: W/k
INPUTS 9
QSnk191ThpEvapIn		! 1: tevap,in, deg C
QSnk191MfrEvapIn		! 2: Mfr,evap,in, kg/h
QSnk191TSwitch  		! 3: tcond,in, deg C
QSnk191MfrCondIn		! 4: Mfr,cond,in, kg/h
QSnk191myHpIsOnSwitch ! 5: gamma_ON, -
RHamb_1			! 6: RH_air_in, RHamb_1
tAmbHp			! 7, tAmbHp
QSnk191frCondSwitch	! 8
frCOP			! 9
0  0  0  0  0  0.5 15 1 1
EQUATIONS 10		! Heat Pump: Outputs
QSnk191THpEvapOut = [315,1] !Changed automatically
QSnk191THpCondOut = [315,3]		 !Changed automatically
QSnk191MfrAuxOut = [315,4]  		 !Changed automatically
QSnk191PelAuxComp_kW = [315,5]  					 !Changed automatically
QSnk191PelAuxTot_kW = [315,6]   					 !Changed automatically
QSnk191PauxEvap_kW = [315,7] !Changed automatically
QSnk191PauxCondSwitch_kW = [315,8]  					 !Changed automatically
QSnk191COPhp = [315,9] !Changed automatically
QSnk191PauxCond_kW = QSnk191myHpIsOn*NOT(QSnk191myHpIsOnDhw)*QSnk191PauxCondSwitch_kW
QSnk191PauxCondDhw_kW = QSnk191myHpIsOnDhw*QSnk191PauxCondSwitch_kW
EQUATIONS 1
TQSnk191 = QSnk191THpEvapOut
EQUATIONS 2
QSnk191dtEvap = QSnk191ThpEvapIn - QSnk191THpEvapOut
QSnk191dtCond = QSnk191THpCondOut - QSnk191TRecall
EQUATIONS 4
elSysIn_QSnk191HpComp = QSnk191PelAuxComp_kW
qSysOut_QSnk191Demand = QSnk191P + QSnk191PDhw
qSysOut_QSnk191TessLoss = QSnk191dQlossTess
qSysOut_QSnk191TessAcum = QSnk191dQ
EQUATIONS 1
QSnk191qImbHP =  QSnk191PauxEvap_kW + QSnk191PelAuxComp_kW - QSnk191PauxCondSwitch_kW
CONSTANTS 1
QSnk191unitPrintHP_EBal = 322
ASSIGN temp\ENERGY_BALANCE_MO_HP_191.Prt QSnk191unitPrintHP_EBal 
UNIT 318 Type 46 !Changed automatically
PARAMETERS 6
QSnk191unitPrintHP_EBal !1: Logical unit number
-1 !2: for monthly summaries
1  !3: 1:print at absolute times
-1 !4 -1: monthly integration
1  !5 number of outputs to avoid integration
1  !6 output number to avoid integration
INPUTS 4
TIME QSnk191PauxEvap_kW QSnk191PelAuxComp_kW QSnk191PauxCondSwitch_kW QSnk191qImbHP 
TIME QSnk191PauxEvap_kW QSnk191PelAuxComp_kW QSnk191PauxCondSwitch_kW QSnk191qImbHP
**********************************************************************
** QSnk_existing_HP_split.ddck from C:\actions-runner-simulations\_work\icegrid\icegrid\simulation\ddck\sink_templates 
**********************************************************************
*******************************
**BEGIN sink.ddck
*******************************
EQUATIONS 1
QSnk225unit = 331
 ASSIGN ..\..\ddck\profiles\Snk_225_Existing.csv QSnk225unit
UNIT 323 TYPE 9       !Changed automatically
Parameters 14
5     ! 1 Mode
1     ! 2 Header Lines to Skip
2     ! 3 No. of values to read
1     ! 4 Time interval of data
-1 1 0 0     ! 1st Data to read: 1: Interpolate (+) or not? (-); 2: Multiplication factor; 3: Addition factor; 4: average (0) or instantaneous (1)
-1 1 0 0
QSnk225unit     ! 9 Logical unit for input file (used to be 18)
-1     ! 10 Free format mode
CONSTANTS 3
QSnk225powerScalingFactor = 1
QSnk225ratioDHWtoSH = ratioDHWtoSH_allSinks ! desired ratio of the total demands of DHW and SH
QSnk225ratioDHWtoSH_actual = 0.25
EQUATIONS 4
QSnk225SH_factor4Ratio = (1 + QSnk225ratioDHWtoSH_actual)/(1 + QSnk225ratioDHWtoSH)
QSnk225DHW_factor4Ratio = QSnk225ratioDHWtoSH * 1/QSnk225ratioDHWtoSH_actual * QSnk225SH_factor4Ratio
QSnk225P = QSnk225SH_factor4Ratio * powerScalingFactor * QSnk225powerScalingFactor*MAX([323,2], 0)        !Changed automatically
QSnk225PDhw = QSnk225DHW_factor4Ratio * powerScalingFactor * QSnk225powerScalingFactor*MAX([323,1], 0) !Changed automatically
EQUATIONS 1
QSnk225ThpEvapIn = TSCnr220_QSnk225
CONSTANTS 8
Qsnk225V=powerScalingFactor*160 ! value changed from original by executeTrnsys.py
QSnk225U = 0.8e-3 ! kW/(m2.K)
QSnk225TInit = 35
QSnk225TMinCheck = 20
QSnk225h = 2! m
QSnk225topArea = QSnk225V/QSnk225h
QSnk225r = (QSnk225topArea/PI)^.5
QSnk225A = 2*PI*QSnk225r*QSnk225h + 2*QSnk225topArea
UNIT 327 TYPE 993 !Changed automatically
PARAMETERS 1
1
INPUTS 1
QSnk225T
QSnk225TInit
EQUATIONS 3
QSnk225TRecall = LE(TIME, recallStart)*QSnk225TInit + GT(TIME, recallStart)*[327,1] !Changed automatically
QSnk225TRecallCheck = GTWARN(QSnk225TMinCheck, QSnk225TRecall, warnError)
QSnk225TCheck = GTWARN(QSnk225TMinCheck, QSnk225T, warnError)
EQUATIONS 1
QSnk225T = (dtSim_SI*(QSnk225PauxCond_kW - QSnk225P) + RHOWAT*CPWAT*QSnk225V*QSnk225TRecall)/(RHOWAT*CPWAT*QSnk225V)
CONSTANTS 7
QSnk225VDhw = QSnk225V/8 !m^3            ! re-defined in the config file
QSnk225UDhw = 0.8e-3 ! kW/(m2.K)
QSnk225TDhwInit = 55
QSnk225TDhwMinCheck = 40
QSnk225topAreaDhw = QSnk225VDhw/QSnk225h
QSnk225rDhw = (QSnk225topAreaDhw/PI)^.5
QSnk225ADhw = 2*PI*QSnk225rDhw*QSnk225h + 2*QSnk225topAreaDhw
UNIT 330 TYPE 993 !Changed automatically
PARAMETERS 1
1
INPUTS 1
QSnk225TDhw
QSnk225TDhwInit
EQUATIONS 3
QSnk225TDhwRecall = LE(TIME, recallStart)*QSnk225TDhwInit + GT(TIME, recallStart)*[330,1] !Changed automatically
QSnk225TDhwRecallCheck = GTWARN(QSnk225TDhwMinCheck, QSnk225TDhwRecall, warnError)
QSnk225TDhwCheck = GTWARN(QSnk225TDhwMinCheck, QSnk225TDhw, warnError)
EQUATIONS 1
QSnk225TDhw = (dtSim_SI*(QSnk225PauxCondDhw_kW - QSnk225PDhw + QSnk225UDhw*QSnk225ADhw*TRoomStore) + RHOWAT*CPWAT*QSnk225VDhw*QSnk225TDhwRecall)/(dtSim_SI*QSnk225UDhw*QSnk225ADhw + RHOWAT*CPWAT*QSnk225VDhw)
EQUATIONS 4
QSnk225dQ = RHOWAT*CPWAT*QSnk225V*(QSnk225T-QSnk225TRecall)/dtSim_SI + RHOWAT*CPWAT*QSnk225VDhw*(QSnk225TDhw-QSnk225TDhwRecall)/dtSim_SI
QSnk225dQLoss = 0
QSnk225dQLossDhw = QSnk225UDhw*QSnk225ADhw*(QSnk225TDhwRecall - tAmbHp)
QSnk225dQlossTess = QSnk225dQLoss + QSnk225dQLossDhw
EQUATIONS 1
QSnk225qImbTess =  QSnk225PauxCondSwitch_kW - QSnk225dQ - QSnk225P - QSnk225PDhw - QSnk225dQlossTess
CONSTANTS 1
QSnk225unitPrintTess_EBal = 332
ASSIGN temp\ENERGY_BALANCE_MO_225_TESS.Prt QSnk225unitPrintTess_EBal 
UNIT 328 Type 46 !Changed automatically
PARAMETERS 6
QSnk225unitPrintTess_EBal !1: Logical unit number
-1 !2: for monthly summaries
1  !3: 1:print at absolute times
-1 !4 -1: monthly integration
1  !5 number of outputs to avoid integration
1  !6 output number to avoid integration
INPUTS 7
TIME QSnk225PauxCondSwitch_kW QSnk225dQ QSnk225P QSnk225PDhw QSnk225dQlossTess QSnk225qImbTess
TIME QSnk225PauxCondSwitch_kW QSnk225dQ QSnk225P QSnk225PDhw QSnk225dQlossTess QSnk225qImbTess
UNIT 324 TYPE 993 !Changed automatically
PARAMETERS 1
2
INPUTS 2
QSnk225P QSnk225PDhw 
0 0
EQUATIONS 4
QSnk225P_Recall = [324,1] !Changed automatically
QSnk225Puse = MAX(QSnk225P, QSnk225P_Recall) ! used to control the HP massflows
QSnk225PDhw_Recall = [324,2] !Changed automatically
QSnk225PDhwuse = MAX(QSnk225PDhw, QSnk225PDhw_Recall) ! used to control the HP massflows
CONSTANTS 3
QSnk225frCondMin = 0.2
QSnk225frCondOn = 0.4
QSnk225frCondMax = 1.2
UNIT 325 TYPE 993 !Changed automatically
PARAMETERS 1
2
INPUTS 2
QSnk225myHpIsOn QSnk225myHpIsOnDhw
0 0
EQUATIONS 2
QSnk225myHpIsOnRecall = [325,1] !Changed automatically
QSnk225myHpIsOnDhwRecall = [325,2] !Changed automatically
CONSTANTS 5
QSnk225dTAbove = 1
QSnk225dTBelow = 1
QSnk225TSet = 40
QSnk225TOff = QSnk225TSet + QSnk225dTAbove
QSnk225TOn = QSnk225TSet - QSnk225dTBelow
EQUATIONS 9
QSnk225below = LT(QSnk225TRecall, (QSnk225TSet - QSnk225dTBelow))
QSnk225above = GE(QSnk225TRecall, (QSnk225TSet + QSnk225dTAbove))
QSnk225between = NOT(QSnk225below)*NOT(QSnk225above)
QSnk225Tsignal = QSnk225below + QSnk225between*QSnk225myHpIsOnRecall
QSnk225frCondUnconst = 1.0 - (1.0-QSnk225frCondMin)*(QSnk225TRecall-QSnk225TSet+QSnk225dTBelow)/(QSnk225dTAbove+QSnk225dTBelow)
QSnk225frCond = min(max(QSnk225frCondMin, QSnk225frCondUnconst), QSnk225frCondMax)
QSnk225CapSignal = GT(QSnk225frCond, QSnk225frCondOn)
QSnk225myHpIsOn = QSnk225Tsignal * QSnk225CapSignal
QSnk225myHpIsOnCheck = NEWARN(EQL(QSnk225myHpIsOn,0)+EQL(QSnk225myHpIsOn,1), 1, warnError)
CONSTANTS 5
QSnk225dTDhwAbove = 1
QSnk225dTDhwBelow = 1
QSnk225TDhwSet = 55
QSnk225TDhwOff = QSnk225TDhwSet + QSnk225dTDhwAbove
QSnk225TDhwOn = QSnk225TDhwSet - QSnk225dTDhwBelow
EQUATIONS 9
QSnk225belowDhw = LT(QSnk225TDhwRecall, (QSnk225TDhwSet - QSnk225dTDhwBelow))
QSnk225aboveDhw = GE(QSnk225TDhwRecall, (QSnk225TDhwSet + QSnk225dTDhwAbove))
QSnk225betweenDhw = NOT(QSnk225belowDhw)*NOT(QSnk225aboveDhw)
QSnk225TDhwSignal = QSnk225belowDhw + QSnk225betweenDhw*QSnk225myHpIsOnDhwRecall
QSnk225frCondUnconstDhw = 1.0 - (1.0-QSnk225frCondMin)*(QSnk225TDhwRecall-QSnk225TDhwSet+QSnk225dTDhwBelow)/(QSnk225dTDhwAbove+QSnk225dTDhwBelow)
QSnk225frCondDhw = min(max(QSnk225frCondMin, QSnk225frCondUnconstDhw), QSnk225frCondMax)
QSnk225CapSignalDhw = GT(QSnk225frCondDhw, QSnk225frCondOn)
QSnk225myHpIsOnDhw = QSnk225TDhwSignal * QSnk225CapSignalDhw
QSnk225myHpIsOnDhwCheck = NEWARN(EQL(QSnk225myHpIsOnDhw,0)+EQL(QSnk225myHpIsOnDhw,1), 1, warnError)
EQUATIONS 1
QSnk225M = QSnk225MfrEvapIn
CONSTANTS 4		! Heat Pump: Size
Qsnk225sizeHpUsed=powerScalingFactor*350 ! value changed from original by executeTrnsys.py
QSnk225SizeHpRatio = QSnk225sizeHpUsed/sizeHpNom
QSnk225MfrHpEvapNom = QSnk225SizeHpRatio*MfrHpEvapRef * 5/4 ! adjust to ensure dTevap near 4 deg C
QSnk225MfrHpCondNom = QSnk225SizeHpRatio*MfrHpCondRef		! adapt cond to corrected evap MfrHpEvapNom*ratioCondEvap
EQUATIONS 5
QSnk225myHpIsOnSwitch = QSnk225myHpIsOnDhw + QSnk225myHpIsOn*NOT(QSnk225myHpIsOnDhw)
QSnk225frCondSwitch = QSnk225frCondDhw*QSnk225myHpIsOnDhw + (QSnk225frCond*QSnk225myHpIsOn)*NOT(QSnk225myHpIsOnDhw)
QSnk225MfrEvapIn = QSnk225MfrHpEvapNom*QSnk225frCondSwitch*QSnk225myHpIsOnSwitch
QSnk225MfrCondIn = QSnk225MfrHpCondNom*QSnk225frCondSwitch*QSnk225myHpIsOnSwitch
QSnk225TSwitch = QSnk225TDhwRecall*QSnk225myHpIsOnDhw + (QSnk225TRecall*QSnk225myHpIsOn)*NOT(QSnk225myHpIsOnDhw)
EQUATIONS 6
QSnk225CHPM_c1 = QSnk225sizeHpRatio*14.867741
QSnk225CHPM_c2 = QSnk225sizeHpRatio*127.470232
QSnk225CHPM_c3 = QSnk225sizeHpRatio*-13.745162
QSnk225CHPM_c4 = QSnk225sizeHpRatio*-216.501237
QSnk225CHPM_c5 = QSnk225sizeHpRatio*392.541582
QSnk225CHPM_c6 = QSnk225sizeHpRatio*-7.987489
UNIT 326 TYPE 977		 !Changed automatically
PARAMETERS 28
QSnk225CHPM_c1				! 1: c1
QSnk225CHPM_c2				! 2: c2
QSnk225CHPM_c3				! 3: c3
QSnk225CHPM_c4				! 4: c4
QSnk225CHPM_c5				! 5: c5
QSnk225CHPM_c6				! 6: c6
COP_c1				! 7: cop1
COP_c2				! 8: cop2
COP_c3				! 9: cop3
COP_c4				! 10: cop4
COP_c5				! 11: cop5
COP_c6				! 12: cop6
tauWPstart			! 13: tau_start, s
tauWPstop			! 14: tau_stop, s
TWPEvapIce			! 15: tevapIce, deg C
EtaDefrost			! 16: eta_defrost, -
PelWPVen			! 17: ventilator electricity consumption, kW
PelAuxCtr_kW		! 18: controller electricity consumption, kW
TminEvapTout		! 19: tevap,min, deg C
TEvapMaxHp			! 20: tevap,max, deg C
tCondMinHp			! 21: tcond,min, deg C
tCondMaxHp			! 22: tcond,max, deg C
CpEvap				! 23: cp,evap, kJ/kgK
CpWat				! 24: cp,cond, kJ/kgK
timeHpBlock         ! 25: tau_error, hr,
Moloss				! 26: 0-3
Ctherm				! 27: kJ/K
Ualoss				! 28: W/k
INPUTS 9
QSnk225ThpEvapIn		! 1: tevap,in, deg C
QSnk225MfrEvapIn		! 2: Mfr,evap,in, kg/h
QSnk225TSwitch  		! 3: tcond,in, deg C
QSnk225MfrCondIn		! 4: Mfr,cond,in, kg/h
QSnk225myHpIsOnSwitch ! 5: gamma_ON, -
RHamb_1			! 6: RH_air_in, RHamb_1
tAmbHp			! 7, tAmbHp
QSnk225frCondSwitch	! 8
frCOP			! 9
0  0  0  0  0  0.5 15 1 1
EQUATIONS 10		! Heat Pump: Outputs
QSnk225THpEvapOut = [326,1] !Changed automatically
QSnk225THpCondOut = [326,3]		 !Changed automatically
QSnk225MfrAuxOut = [326,4]  		 !Changed automatically
QSnk225PelAuxComp_kW = [326,5]  					 !Changed automatically
QSnk225PelAuxTot_kW = [326,6]   					 !Changed automatically
QSnk225PauxEvap_kW = [326,7] !Changed automatically
QSnk225PauxCondSwitch_kW = [326,8]  					 !Changed automatically
QSnk225COPhp = [326,9] !Changed automatically
QSnk225PauxCond_kW = QSnk225myHpIsOn*NOT(QSnk225myHpIsOnDhw)*QSnk225PauxCondSwitch_kW
QSnk225PauxCondDhw_kW = QSnk225myHpIsOnDhw*QSnk225PauxCondSwitch_kW
EQUATIONS 1
TQSnk225 = QSnk225THpEvapOut
EQUATIONS 2
QSnk225dtEvap = QSnk225ThpEvapIn - QSnk225THpEvapOut
QSnk225dtCond = QSnk225THpCondOut - QSnk225TRecall
EQUATIONS 4
elSysIn_QSnk225HpComp = QSnk225PelAuxComp_kW
qSysOut_QSnk225Demand = QSnk225P + QSnk225PDhw
qSysOut_QSnk225TessLoss = QSnk225dQlossTess
qSysOut_QSnk225TessAcum = QSnk225dQ
EQUATIONS 1
QSnk225qImbHP =  QSnk225PauxEvap_kW + QSnk225PelAuxComp_kW - QSnk225PauxCondSwitch_kW
CONSTANTS 1
QSnk225unitPrintHP_EBal = 333
ASSIGN temp\ENERGY_BALANCE_MO_HP_225.Prt QSnk225unitPrintHP_EBal 
UNIT 329 Type 46 !Changed automatically
PARAMETERS 6
QSnk225unitPrintHP_EBal !1: Logical unit number
-1 !2: for monthly summaries
1  !3: 1:print at absolute times
-1 !4 -1: monthly integration
1  !5 number of outputs to avoid integration
1  !6 output number to avoid integration
INPUTS 4
TIME QSnk225PauxEvap_kW QSnk225PelAuxComp_kW QSnk225PauxCondSwitch_kW QSnk225qImbHP 
TIME QSnk225PauxEvap_kW QSnk225PelAuxComp_kW QSnk225PauxCondSwitch_kW QSnk225qImbHP
**********************************************************************
** QSnk_existing_HP_split.ddck from C:\actions-runner-simulations\_work\icegrid\icegrid\simulation\ddck\sink_templates 
**********************************************************************
*******************************
**BEGIN sink.ddck
*******************************
EQUATIONS 1
QSnk243unit = 342
 ASSIGN ..\..\ddck\profiles\Snk_243_Existing.csv QSnk243unit
UNIT 334 TYPE 9       !Changed automatically
Parameters 14
5     ! 1 Mode
1     ! 2 Header Lines to Skip
2     ! 3 No. of values to read
1     ! 4 Time interval of data
-1 1 0 0     ! 1st Data to read: 1: Interpolate (+) or not? (-); 2: Multiplication factor; 3: Addition factor; 4: average (0) or instantaneous (1)
-1 1 0 0
QSnk243unit     ! 9 Logical unit for input file (used to be 18)
-1     ! 10 Free format mode
CONSTANTS 3
QSnk243powerScalingFactor = 1
QSnk243ratioDHWtoSH = ratioDHWtoSH_allSinks ! desired ratio of the total demands of DHW and SH
QSnk243ratioDHWtoSH_actual = 0.25
EQUATIONS 4
QSnk243SH_factor4Ratio = (1 + QSnk243ratioDHWtoSH_actual)/(1 + QSnk243ratioDHWtoSH)
QSnk243DHW_factor4Ratio = QSnk243ratioDHWtoSH * 1/QSnk243ratioDHWtoSH_actual * QSnk243SH_factor4Ratio
QSnk243P = QSnk243SH_factor4Ratio * powerScalingFactor * QSnk243powerScalingFactor*MAX([334,2], 0)        !Changed automatically
QSnk243PDhw = QSnk243DHW_factor4Ratio * powerScalingFactor * QSnk243powerScalingFactor*MAX([334,1], 0) !Changed automatically
EQUATIONS 1
QSnk243ThpEvapIn = TSCnr238_QSnk243
CONSTANTS 8
Qsnk243V=powerScalingFactor*410 ! value changed from original by executeTrnsys.py
QSnk243U = 0.8e-3 ! kW/(m2.K)
QSnk243TInit = 35
QSnk243TMinCheck = 20
QSnk243h = 2! m
QSnk243topArea = QSnk243V/QSnk243h
QSnk243r = (QSnk243topArea/PI)^.5
QSnk243A = 2*PI*QSnk243r*QSnk243h + 2*QSnk243topArea
UNIT 338 TYPE 993 !Changed automatically
PARAMETERS 1
1
INPUTS 1
QSnk243T
QSnk243TInit
EQUATIONS 3
QSnk243TRecall = LE(TIME, recallStart)*QSnk243TInit + GT(TIME, recallStart)*[338,1] !Changed automatically
QSnk243TRecallCheck = GTWARN(QSnk243TMinCheck, QSnk243TRecall, warnError)
QSnk243TCheck = GTWARN(QSnk243TMinCheck, QSnk243T, warnError)
EQUATIONS 1
QSnk243T = (dtSim_SI*(QSnk243PauxCond_kW - QSnk243P) + RHOWAT*CPWAT*QSnk243V*QSnk243TRecall)/(RHOWAT*CPWAT*QSnk243V)
CONSTANTS 7
QSnk243VDhw = QSnk243V/8 !m^3            ! re-defined in the config file
QSnk243UDhw = 0.8e-3 ! kW/(m2.K)
QSnk243TDhwInit = 55
QSnk243TDhwMinCheck = 40
QSnk243topAreaDhw = QSnk243VDhw/QSnk243h
QSnk243rDhw = (QSnk243topAreaDhw/PI)^.5
QSnk243ADhw = 2*PI*QSnk243rDhw*QSnk243h + 2*QSnk243topAreaDhw
UNIT 341 TYPE 993 !Changed automatically
PARAMETERS 1
1
INPUTS 1
QSnk243TDhw
QSnk243TDhwInit
EQUATIONS 3
QSnk243TDhwRecall = LE(TIME, recallStart)*QSnk243TDhwInit + GT(TIME, recallStart)*[341,1] !Changed automatically
QSnk243TDhwRecallCheck = GTWARN(QSnk243TDhwMinCheck, QSnk243TDhwRecall, warnError)
QSnk243TDhwCheck = GTWARN(QSnk243TDhwMinCheck, QSnk243TDhw, warnError)
EQUATIONS 1
QSnk243TDhw = (dtSim_SI*(QSnk243PauxCondDhw_kW - QSnk243PDhw + QSnk243UDhw*QSnk243ADhw*TRoomStore) + RHOWAT*CPWAT*QSnk243VDhw*QSnk243TDhwRecall)/(dtSim_SI*QSnk243UDhw*QSnk243ADhw + RHOWAT*CPWAT*QSnk243VDhw)
EQUATIONS 4
QSnk243dQ = RHOWAT*CPWAT*QSnk243V*(QSnk243T-QSnk243TRecall)/dtSim_SI + RHOWAT*CPWAT*QSnk243VDhw*(QSnk243TDhw-QSnk243TDhwRecall)/dtSim_SI
QSnk243dQLoss = 0
QSnk243dQLossDhw = QSnk243UDhw*QSnk243ADhw*(QSnk243TDhwRecall - tAmbHp)
QSnk243dQlossTess = QSnk243dQLoss + QSnk243dQLossDhw
EQUATIONS 1
QSnk243qImbTess =  QSnk243PauxCondSwitch_kW - QSnk243dQ - QSnk243P - QSnk243PDhw - QSnk243dQlossTess
CONSTANTS 1
QSnk243unitPrintTess_EBal = 343
ASSIGN temp\ENERGY_BALANCE_MO_243_TESS.Prt QSnk243unitPrintTess_EBal 
UNIT 339 Type 46 !Changed automatically
PARAMETERS 6
QSnk243unitPrintTess_EBal !1: Logical unit number
-1 !2: for monthly summaries
1  !3: 1:print at absolute times
-1 !4 -1: monthly integration
1  !5 number of outputs to avoid integration
1  !6 output number to avoid integration
INPUTS 7
TIME QSnk243PauxCondSwitch_kW QSnk243dQ QSnk243P QSnk243PDhw QSnk243dQlossTess QSnk243qImbTess
TIME QSnk243PauxCondSwitch_kW QSnk243dQ QSnk243P QSnk243PDhw QSnk243dQlossTess QSnk243qImbTess
UNIT 335 TYPE 993 !Changed automatically
PARAMETERS 1
2
INPUTS 2
QSnk243P QSnk243PDhw 
0 0
EQUATIONS 4
QSnk243P_Recall = [335,1] !Changed automatically
QSnk243Puse = MAX(QSnk243P, QSnk243P_Recall) ! used to control the HP massflows
QSnk243PDhw_Recall = [335,2] !Changed automatically
QSnk243PDhwuse = MAX(QSnk243PDhw, QSnk243PDhw_Recall) ! used to control the HP massflows
CONSTANTS 3
QSnk243frCondMin = 0.2
QSnk243frCondOn = 0.4
QSnk243frCondMax = 1.2
UNIT 336 TYPE 993 !Changed automatically
PARAMETERS 1
2
INPUTS 2
QSnk243myHpIsOn QSnk243myHpIsOnDhw
0 0
EQUATIONS 2
QSnk243myHpIsOnRecall = [336,1] !Changed automatically
QSnk243myHpIsOnDhwRecall = [336,2] !Changed automatically
CONSTANTS 5
QSnk243dTAbove = 1
QSnk243dTBelow = 1
QSnk243TSet = 40
QSnk243TOff = QSnk243TSet + QSnk243dTAbove
QSnk243TOn = QSnk243TSet - QSnk243dTBelow
EQUATIONS 9
QSnk243below = LT(QSnk243TRecall, (QSnk243TSet - QSnk243dTBelow))
QSnk243above = GE(QSnk243TRecall, (QSnk243TSet + QSnk243dTAbove))
QSnk243between = NOT(QSnk243below)*NOT(QSnk243above)
QSnk243Tsignal = QSnk243below + QSnk243between*QSnk243myHpIsOnRecall
QSnk243frCondUnconst = 1.0 - (1.0-QSnk243frCondMin)*(QSnk243TRecall-QSnk243TSet+QSnk243dTBelow)/(QSnk243dTAbove+QSnk243dTBelow)
QSnk243frCond = min(max(QSnk243frCondMin, QSnk243frCondUnconst), QSnk243frCondMax)
QSnk243CapSignal = GT(QSnk243frCond, QSnk243frCondOn)
QSnk243myHpIsOn = QSnk243Tsignal * QSnk243CapSignal
QSnk243myHpIsOnCheck = NEWARN(EQL(QSnk243myHpIsOn,0)+EQL(QSnk243myHpIsOn,1), 1, warnError)
CONSTANTS 5
QSnk243dTDhwAbove = 1
QSnk243dTDhwBelow = 1
QSnk243TDhwSet = 55
QSnk243TDhwOff = QSnk243TDhwSet + QSnk243dTDhwAbove
QSnk243TDhwOn = QSnk243TDhwSet - QSnk243dTDhwBelow
EQUATIONS 9
QSnk243belowDhw = LT(QSnk243TDhwRecall, (QSnk243TDhwSet - QSnk243dTDhwBelow))
QSnk243aboveDhw = GE(QSnk243TDhwRecall, (QSnk243TDhwSet + QSnk243dTDhwAbove))
QSnk243betweenDhw = NOT(QSnk243belowDhw)*NOT(QSnk243aboveDhw)
QSnk243TDhwSignal = QSnk243belowDhw + QSnk243betweenDhw*QSnk243myHpIsOnDhwRecall
QSnk243frCondUnconstDhw = 1.0 - (1.0-QSnk243frCondMin)*(QSnk243TDhwRecall-QSnk243TDhwSet+QSnk243dTDhwBelow)/(QSnk243dTDhwAbove+QSnk243dTDhwBelow)
QSnk243frCondDhw = min(max(QSnk243frCondMin, QSnk243frCondUnconstDhw), QSnk243frCondMax)
QSnk243CapSignalDhw = GT(QSnk243frCondDhw, QSnk243frCondOn)
QSnk243myHpIsOnDhw = QSnk243TDhwSignal * QSnk243CapSignalDhw
QSnk243myHpIsOnDhwCheck = NEWARN(EQL(QSnk243myHpIsOnDhw,0)+EQL(QSnk243myHpIsOnDhw,1), 1, warnError)
EQUATIONS 1
QSnk243M = QSnk243MfrEvapIn
CONSTANTS 4		! Heat Pump: Size
Qsnk243sizeHpUsed=powerScalingFactor*675 ! value changed from original by executeTrnsys.py
QSnk243SizeHpRatio = QSnk243sizeHpUsed/sizeHpNom
QSnk243MfrHpEvapNom = QSnk243SizeHpRatio*MfrHpEvapRef * 5/4 ! adjust to ensure dTevap near 4 deg C
QSnk243MfrHpCondNom = QSnk243SizeHpRatio*MfrHpCondRef		! adapt cond to corrected evap MfrHpEvapNom*ratioCondEvap
EQUATIONS 5
QSnk243myHpIsOnSwitch = QSnk243myHpIsOnDhw + QSnk243myHpIsOn*NOT(QSnk243myHpIsOnDhw)
QSnk243frCondSwitch = QSnk243frCondDhw*QSnk243myHpIsOnDhw + (QSnk243frCond*QSnk243myHpIsOn)*NOT(QSnk243myHpIsOnDhw)
QSnk243MfrEvapIn = QSnk243MfrHpEvapNom*QSnk243frCondSwitch*QSnk243myHpIsOnSwitch
QSnk243MfrCondIn = QSnk243MfrHpCondNom*QSnk243frCondSwitch*QSnk243myHpIsOnSwitch
QSnk243TSwitch = QSnk243TDhwRecall*QSnk243myHpIsOnDhw + (QSnk243TRecall*QSnk243myHpIsOn)*NOT(QSnk243myHpIsOnDhw)
EQUATIONS 6
QSnk243CHPM_c1 = QSnk243sizeHpRatio*14.867741
QSnk243CHPM_c2 = QSnk243sizeHpRatio*127.470232
QSnk243CHPM_c3 = QSnk243sizeHpRatio*-13.745162
QSnk243CHPM_c4 = QSnk243sizeHpRatio*-216.501237
QSnk243CHPM_c5 = QSnk243sizeHpRatio*392.541582
QSnk243CHPM_c6 = QSnk243sizeHpRatio*-7.987489
UNIT 337 TYPE 977		 !Changed automatically
PARAMETERS 28
QSnk243CHPM_c1				! 1: c1
QSnk243CHPM_c2				! 2: c2
QSnk243CHPM_c3				! 3: c3
QSnk243CHPM_c4				! 4: c4
QSnk243CHPM_c5				! 5: c5
QSnk243CHPM_c6				! 6: c6
COP_c1				! 7: cop1
COP_c2				! 8: cop2
COP_c3				! 9: cop3
COP_c4				! 10: cop4
COP_c5				! 11: cop5
COP_c6				! 12: cop6
tauWPstart			! 13: tau_start, s
tauWPstop			! 14: tau_stop, s
TWPEvapIce			! 15: tevapIce, deg C
EtaDefrost			! 16: eta_defrost, -
PelWPVen			! 17: ventilator electricity consumption, kW
PelAuxCtr_kW		! 18: controller electricity consumption, kW
TminEvapTout		! 19: tevap,min, deg C
TEvapMaxHp			! 20: tevap,max, deg C
tCondMinHp			! 21: tcond,min, deg C
tCondMaxHp			! 22: tcond,max, deg C
CpEvap				! 23: cp,evap, kJ/kgK
CpWat				! 24: cp,cond, kJ/kgK
timeHpBlock         ! 25: tau_error, hr,
Moloss				! 26: 0-3
Ctherm				! 27: kJ/K
Ualoss				! 28: W/k
INPUTS 9
QSnk243ThpEvapIn		! 1: tevap,in, deg C
QSnk243MfrEvapIn		! 2: Mfr,evap,in, kg/h
QSnk243TSwitch  		! 3: tcond,in, deg C
QSnk243MfrCondIn		! 4: Mfr,cond,in, kg/h
QSnk243myHpIsOnSwitch ! 5: gamma_ON, -
RHamb_1			! 6: RH_air_in, RHamb_1
tAmbHp			! 7, tAmbHp
QSnk243frCondSwitch	! 8
frCOP			! 9
0  0  0  0  0  0.5 15 1 1
EQUATIONS 10		! Heat Pump: Outputs
QSnk243THpEvapOut = [337,1] !Changed automatically
QSnk243THpCondOut = [337,3]		 !Changed automatically
QSnk243MfrAuxOut = [337,4]  		 !Changed automatically
QSnk243PelAuxComp_kW = [337,5]  					 !Changed automatically
QSnk243PelAuxTot_kW = [337,6]   					 !Changed automatically
QSnk243PauxEvap_kW = [337,7] !Changed automatically
QSnk243PauxCondSwitch_kW = [337,8]  					 !Changed automatically
QSnk243COPhp = [337,9] !Changed automatically
QSnk243PauxCond_kW = QSnk243myHpIsOn*NOT(QSnk243myHpIsOnDhw)*QSnk243PauxCondSwitch_kW
QSnk243PauxCondDhw_kW = QSnk243myHpIsOnDhw*QSnk243PauxCondSwitch_kW
EQUATIONS 1
TQSnk243 = QSnk243THpEvapOut
EQUATIONS 2
QSnk243dtEvap = QSnk243ThpEvapIn - QSnk243THpEvapOut
QSnk243dtCond = QSnk243THpCondOut - QSnk243TRecall
EQUATIONS 4
elSysIn_QSnk243HpComp = QSnk243PelAuxComp_kW
qSysOut_QSnk243Demand = QSnk243P + QSnk243PDhw
qSysOut_QSnk243TessLoss = QSnk243dQlossTess
qSysOut_QSnk243TessAcum = QSnk243dQ
EQUATIONS 1
QSnk243qImbHP =  QSnk243PauxEvap_kW + QSnk243PelAuxComp_kW - QSnk243PauxCondSwitch_kW
CONSTANTS 1
QSnk243unitPrintHP_EBal = 344
ASSIGN temp\ENERGY_BALANCE_MO_HP_243.Prt QSnk243unitPrintHP_EBal 
UNIT 340 Type 46 !Changed automatically
PARAMETERS 6
QSnk243unitPrintHP_EBal !1: Logical unit number
-1 !2: for monthly summaries
1  !3: 1:print at absolute times
-1 !4 -1: monthly integration
1  !5 number of outputs to avoid integration
1  !6 output number to avoid integration
INPUTS 4
TIME QSnk243PauxEvap_kW QSnk243PelAuxComp_kW QSnk243PauxCondSwitch_kW QSnk243qImbHP 
TIME QSnk243PauxEvap_kW QSnk243PelAuxComp_kW QSnk243PauxCondSwitch_kW QSnk243qImbHP
**********************************************************************
** QSnk_existing_HP_split.ddck from C:\actions-runner-simulations\_work\icegrid\icegrid\simulation\ddck\sink_templates 
**********************************************************************
*******************************
**BEGIN sink.ddck
*******************************
EQUATIONS 1
QSnk266unit = 353
 ASSIGN ..\..\ddck\profiles\Snk_266_Existing.csv QSnk266unit
UNIT 345 TYPE 9       !Changed automatically
Parameters 14
5     ! 1 Mode
1     ! 2 Header Lines to Skip
2     ! 3 No. of values to read
1     ! 4 Time interval of data
-1 1 0 0     ! 1st Data to read: 1: Interpolate (+) or not? (-); 2: Multiplication factor; 3: Addition factor; 4: average (0) or instantaneous (1)
-1 1 0 0
QSnk266unit     ! 9 Logical unit for input file (used to be 18)
-1     ! 10 Free format mode
CONSTANTS 3
QSnk266powerScalingFactor = 1
QSnk266ratioDHWtoSH = ratioDHWtoSH_allSinks ! desired ratio of the total demands of DHW and SH
QSnk266ratioDHWtoSH_actual = 0.25
EQUATIONS 4
QSnk266SH_factor4Ratio = (1 + QSnk266ratioDHWtoSH_actual)/(1 + QSnk266ratioDHWtoSH)
QSnk266DHW_factor4Ratio = QSnk266ratioDHWtoSH * 1/QSnk266ratioDHWtoSH_actual * QSnk266SH_factor4Ratio
QSnk266P = QSnk266SH_factor4Ratio * powerScalingFactor * QSnk266powerScalingFactor*MAX([345,2], 0)        !Changed automatically
QSnk266PDhw = QSnk266DHW_factor4Ratio * powerScalingFactor * QSnk266powerScalingFactor*MAX([345,1], 0) !Changed automatically
EQUATIONS 1
QSnk266ThpEvapIn = TSCnr261_QSnk266
CONSTANTS 8
Qsnk266V=powerScalingFactor*200 ! value changed from original by executeTrnsys.py
QSnk266U = 0.8e-3 ! kW/(m2.K)
QSnk266TInit = 35
QSnk266TMinCheck = 20
QSnk266h = 2! m
QSnk266topArea = QSnk266V/QSnk266h
QSnk266r = (QSnk266topArea/PI)^.5
QSnk266A = 2*PI*QSnk266r*QSnk266h + 2*QSnk266topArea
UNIT 349 TYPE 993 !Changed automatically
PARAMETERS 1
1
INPUTS 1
QSnk266T
QSnk266TInit
EQUATIONS 3
QSnk266TRecall = LE(TIME, recallStart)*QSnk266TInit + GT(TIME, recallStart)*[349,1] !Changed automatically
QSnk266TRecallCheck = GTWARN(QSnk266TMinCheck, QSnk266TRecall, warnError)
QSnk266TCheck = GTWARN(QSnk266TMinCheck, QSnk266T, warnError)
EQUATIONS 1
QSnk266T = (dtSim_SI*(QSnk266PauxCond_kW - QSnk266P) + RHOWAT*CPWAT*QSnk266V*QSnk266TRecall)/(RHOWAT*CPWAT*QSnk266V)
CONSTANTS 7
QSnk266VDhw = QSnk266V/8 !m^3            ! re-defined in the config file
QSnk266UDhw = 0.8e-3 ! kW/(m2.K)
QSnk266TDhwInit = 55
QSnk266TDhwMinCheck = 40
QSnk266topAreaDhw = QSnk266VDhw/QSnk266h
QSnk266rDhw = (QSnk266topAreaDhw/PI)^.5
QSnk266ADhw = 2*PI*QSnk266rDhw*QSnk266h + 2*QSnk266topAreaDhw
UNIT 352 TYPE 993 !Changed automatically
PARAMETERS 1
1
INPUTS 1
QSnk266TDhw
QSnk266TDhwInit
EQUATIONS 3
QSnk266TDhwRecall = LE(TIME, recallStart)*QSnk266TDhwInit + GT(TIME, recallStart)*[352,1] !Changed automatically
QSnk266TDhwRecallCheck = GTWARN(QSnk266TDhwMinCheck, QSnk266TDhwRecall, warnError)
QSnk266TDhwCheck = GTWARN(QSnk266TDhwMinCheck, QSnk266TDhw, warnError)
EQUATIONS 1
QSnk266TDhw = (dtSim_SI*(QSnk266PauxCondDhw_kW - QSnk266PDhw + QSnk266UDhw*QSnk266ADhw*TRoomStore) + RHOWAT*CPWAT*QSnk266VDhw*QSnk266TDhwRecall)/(dtSim_SI*QSnk266UDhw*QSnk266ADhw + RHOWAT*CPWAT*QSnk266VDhw)
EQUATIONS 4
QSnk266dQ = RHOWAT*CPWAT*QSnk266V*(QSnk266T-QSnk266TRecall)/dtSim_SI + RHOWAT*CPWAT*QSnk266VDhw*(QSnk266TDhw-QSnk266TDhwRecall)/dtSim_SI
QSnk266dQLoss = 0
QSnk266dQLossDhw = QSnk266UDhw*QSnk266ADhw*(QSnk266TDhwRecall - tAmbHp)
QSnk266dQlossTess = QSnk266dQLoss + QSnk266dQLossDhw
EQUATIONS 1
QSnk266qImbTess =  QSnk266PauxCondSwitch_kW - QSnk266dQ - QSnk266P - QSnk266PDhw - QSnk266dQlossTess
CONSTANTS 1
QSnk266unitPrintTess_EBal = 354
ASSIGN temp\ENERGY_BALANCE_MO_266_TESS.Prt QSnk266unitPrintTess_EBal 
UNIT 350 Type 46 !Changed automatically
PARAMETERS 6
QSnk266unitPrintTess_EBal !1: Logical unit number
-1 !2: for monthly summaries
1  !3: 1:print at absolute times
-1 !4 -1: monthly integration
1  !5 number of outputs to avoid integration
1  !6 output number to avoid integration
INPUTS 7
TIME QSnk266PauxCondSwitch_kW QSnk266dQ QSnk266P QSnk266PDhw QSnk266dQlossTess QSnk266qImbTess
TIME QSnk266PauxCondSwitch_kW QSnk266dQ QSnk266P QSnk266PDhw QSnk266dQlossTess QSnk266qImbTess
UNIT 346 TYPE 993 !Changed automatically
PARAMETERS 1
2
INPUTS 2
QSnk266P QSnk266PDhw 
0 0
EQUATIONS 4
QSnk266P_Recall = [346,1] !Changed automatically
QSnk266Puse = MAX(QSnk266P, QSnk266P_Recall) ! used to control the HP massflows
QSnk266PDhw_Recall = [346,2] !Changed automatically
QSnk266PDhwuse = MAX(QSnk266PDhw, QSnk266PDhw_Recall) ! used to control the HP massflows
CONSTANTS 3
QSnk266frCondMin = 0.2
QSnk266frCondOn = 0.4
QSnk266frCondMax = 1.2
UNIT 347 TYPE 993 !Changed automatically
PARAMETERS 1
2
INPUTS 2
QSnk266myHpIsOn QSnk266myHpIsOnDhw
0 0
EQUATIONS 2
QSnk266myHpIsOnRecall = [347,1] !Changed automatically
QSnk266myHpIsOnDhwRecall = [347,2] !Changed automatically
CONSTANTS 5
QSnk266dTAbove = 1
QSnk266dTBelow = 1
QSnk266TSet = 40
QSnk266TOff = QSnk266TSet + QSnk266dTAbove
QSnk266TOn = QSnk266TSet - QSnk266dTBelow
EQUATIONS 9
QSnk266below = LT(QSnk266TRecall, (QSnk266TSet - QSnk266dTBelow))
QSnk266above = GE(QSnk266TRecall, (QSnk266TSet + QSnk266dTAbove))
QSnk266between = NOT(QSnk266below)*NOT(QSnk266above)
QSnk266Tsignal = QSnk266below + QSnk266between*QSnk266myHpIsOnRecall
QSnk266frCondUnconst = 1.0 - (1.0-QSnk266frCondMin)*(QSnk266TRecall-QSnk266TSet+QSnk266dTBelow)/(QSnk266dTAbove+QSnk266dTBelow)
QSnk266frCond = min(max(QSnk266frCondMin, QSnk266frCondUnconst), QSnk266frCondMax)
QSnk266CapSignal = GT(QSnk266frCond, QSnk266frCondOn)
QSnk266myHpIsOn = QSnk266Tsignal * QSnk266CapSignal
QSnk266myHpIsOnCheck = NEWARN(EQL(QSnk266myHpIsOn,0)+EQL(QSnk266myHpIsOn,1), 1, warnError)
CONSTANTS 5
QSnk266dTDhwAbove = 1
QSnk266dTDhwBelow = 1
QSnk266TDhwSet = 55
QSnk266TDhwOff = QSnk266TDhwSet + QSnk266dTDhwAbove
QSnk266TDhwOn = QSnk266TDhwSet - QSnk266dTDhwBelow
EQUATIONS 9
QSnk266belowDhw = LT(QSnk266TDhwRecall, (QSnk266TDhwSet - QSnk266dTDhwBelow))
QSnk266aboveDhw = GE(QSnk266TDhwRecall, (QSnk266TDhwSet + QSnk266dTDhwAbove))
QSnk266betweenDhw = NOT(QSnk266belowDhw)*NOT(QSnk266aboveDhw)
QSnk266TDhwSignal = QSnk266belowDhw + QSnk266betweenDhw*QSnk266myHpIsOnDhwRecall
QSnk266frCondUnconstDhw = 1.0 - (1.0-QSnk266frCondMin)*(QSnk266TDhwRecall-QSnk266TDhwSet+QSnk266dTDhwBelow)/(QSnk266dTDhwAbove+QSnk266dTDhwBelow)
QSnk266frCondDhw = min(max(QSnk266frCondMin, QSnk266frCondUnconstDhw), QSnk266frCondMax)
QSnk266CapSignalDhw = GT(QSnk266frCondDhw, QSnk266frCondOn)
QSnk266myHpIsOnDhw = QSnk266TDhwSignal * QSnk266CapSignalDhw
QSnk266myHpIsOnDhwCheck = NEWARN(EQL(QSnk266myHpIsOnDhw,0)+EQL(QSnk266myHpIsOnDhw,1), 1, warnError)
EQUATIONS 1
QSnk266M = QSnk266MfrEvapIn
CONSTANTS 4		! Heat Pump: Size
Qsnk266sizeHpUsed=powerScalingFactor*380 ! value changed from original by executeTrnsys.py
QSnk266SizeHpRatio = QSnk266sizeHpUsed/sizeHpNom
QSnk266MfrHpEvapNom = QSnk266SizeHpRatio*MfrHpEvapRef * 5/4 ! adjust to ensure dTevap near 4 deg C
QSnk266MfrHpCondNom = QSnk266SizeHpRatio*MfrHpCondRef		! adapt cond to corrected evap MfrHpEvapNom*ratioCondEvap
EQUATIONS 5
QSnk266myHpIsOnSwitch = QSnk266myHpIsOnDhw + QSnk266myHpIsOn*NOT(QSnk266myHpIsOnDhw)
QSnk266frCondSwitch = QSnk266frCondDhw*QSnk266myHpIsOnDhw + (QSnk266frCond*QSnk266myHpIsOn)*NOT(QSnk266myHpIsOnDhw)
QSnk266MfrEvapIn = QSnk266MfrHpEvapNom*QSnk266frCondSwitch*QSnk266myHpIsOnSwitch
QSnk266MfrCondIn = QSnk266MfrHpCondNom*QSnk266frCondSwitch*QSnk266myHpIsOnSwitch
QSnk266TSwitch = QSnk266TDhwRecall*QSnk266myHpIsOnDhw + (QSnk266TRecall*QSnk266myHpIsOn)*NOT(QSnk266myHpIsOnDhw)
EQUATIONS 6
QSnk266CHPM_c1 = QSnk266sizeHpRatio*14.867741
QSnk266CHPM_c2 = QSnk266sizeHpRatio*127.470232
QSnk266CHPM_c3 = QSnk266sizeHpRatio*-13.745162
QSnk266CHPM_c4 = QSnk266sizeHpRatio*-216.501237
QSnk266CHPM_c5 = QSnk266sizeHpRatio*392.541582
QSnk266CHPM_c6 = QSnk266sizeHpRatio*-7.987489
UNIT 348 TYPE 977		 !Changed automatically
PARAMETERS 28
QSnk266CHPM_c1				! 1: c1
QSnk266CHPM_c2				! 2: c2
QSnk266CHPM_c3				! 3: c3
QSnk266CHPM_c4				! 4: c4
QSnk266CHPM_c5				! 5: c5
QSnk266CHPM_c6				! 6: c6
COP_c1				! 7: cop1
COP_c2				! 8: cop2
COP_c3				! 9: cop3
COP_c4				! 10: cop4
COP_c5				! 11: cop5
COP_c6				! 12: cop6
tauWPstart			! 13: tau_start, s
tauWPstop			! 14: tau_stop, s
TWPEvapIce			! 15: tevapIce, deg C
EtaDefrost			! 16: eta_defrost, -
PelWPVen			! 17: ventilator electricity consumption, kW
PelAuxCtr_kW		! 18: controller electricity consumption, kW
TminEvapTout		! 19: tevap,min, deg C
TEvapMaxHp			! 20: tevap,max, deg C
tCondMinHp			! 21: tcond,min, deg C
tCondMaxHp			! 22: tcond,max, deg C
CpEvap				! 23: cp,evap, kJ/kgK
CpWat				! 24: cp,cond, kJ/kgK
timeHpBlock         ! 25: tau_error, hr,
Moloss				! 26: 0-3
Ctherm				! 27: kJ/K
Ualoss				! 28: W/k
INPUTS 9
QSnk266ThpEvapIn		! 1: tevap,in, deg C
QSnk266MfrEvapIn		! 2: Mfr,evap,in, kg/h
QSnk266TSwitch  		! 3: tcond,in, deg C
QSnk266MfrCondIn		! 4: Mfr,cond,in, kg/h
QSnk266myHpIsOnSwitch ! 5: gamma_ON, -
RHamb_1			! 6: RH_air_in, RHamb_1
tAmbHp			! 7, tAmbHp
QSnk266frCondSwitch	! 8
frCOP			! 9
0  0  0  0  0  0.5 15 1 1
EQUATIONS 10		! Heat Pump: Outputs
QSnk266THpEvapOut = [348,1] !Changed automatically
QSnk266THpCondOut = [348,3]		 !Changed automatically
QSnk266MfrAuxOut = [348,4]  		 !Changed automatically
QSnk266PelAuxComp_kW = [348,5]  					 !Changed automatically
QSnk266PelAuxTot_kW = [348,6]   					 !Changed automatically
QSnk266PauxEvap_kW = [348,7] !Changed automatically
QSnk266PauxCondSwitch_kW = [348,8]  					 !Changed automatically
QSnk266COPhp = [348,9] !Changed automatically
QSnk266PauxCond_kW = QSnk266myHpIsOn*NOT(QSnk266myHpIsOnDhw)*QSnk266PauxCondSwitch_kW
QSnk266PauxCondDhw_kW = QSnk266myHpIsOnDhw*QSnk266PauxCondSwitch_kW
EQUATIONS 1
TQSnk266 = QSnk266THpEvapOut
EQUATIONS 2
QSnk266dtEvap = QSnk266ThpEvapIn - QSnk266THpEvapOut
QSnk266dtCond = QSnk266THpCondOut - QSnk266TRecall
EQUATIONS 4
elSysIn_QSnk266HpComp = QSnk266PelAuxComp_kW
qSysOut_QSnk266Demand = QSnk266P + QSnk266PDhw
qSysOut_QSnk266TessLoss = QSnk266dQlossTess
qSysOut_QSnk266TessAcum = QSnk266dQ
EQUATIONS 1
QSnk266qImbHP =  QSnk266PauxEvap_kW + QSnk266PelAuxComp_kW - QSnk266PauxCondSwitch_kW
CONSTANTS 1
QSnk266unitPrintHP_EBal = 355
ASSIGN temp\ENERGY_BALANCE_MO_HP_266.Prt QSnk266unitPrintHP_EBal 
UNIT 351 Type 46 !Changed automatically
PARAMETERS 6
QSnk266unitPrintHP_EBal !1: Logical unit number
-1 !2: for monthly summaries
1  !3: 1:print at absolute times
-1 !4 -1: monthly integration
1  !5 number of outputs to avoid integration
1  !6 output number to avoid integration
INPUTS 4
TIME QSnk266PauxEvap_kW QSnk266PelAuxComp_kW QSnk266PauxCondSwitch_kW QSnk266qImbHP 
TIME QSnk266PauxEvap_kW QSnk266PelAuxComp_kW QSnk266PauxCondSwitch_kW QSnk266qImbHP
**********************************************************************
** QSnk_existing_HP_split.ddck from C:\actions-runner-simulations\_work\icegrid\icegrid\simulation\ddck\sink_templates 
**********************************************************************
*******************************
**BEGIN sink.ddck
*******************************
EQUATIONS 1
QSnk322unit = 364
 ASSIGN ..\..\ddck\profiles\Snk_322_Stage_I.csv QSnk322unit
UNIT 356 TYPE 9       !Changed automatically
Parameters 14
5     ! 1 Mode
1     ! 2 Header Lines to Skip
2     ! 3 No. of values to read
1     ! 4 Time interval of data
-1 1 0 0     ! 1st Data to read: 1: Interpolate (+) or not? (-); 2: Multiplication factor; 3: Addition factor; 4: average (0) or instantaneous (1)
-1 1 0 0
QSnk322unit     ! 9 Logical unit for input file (used to be 18)
-1     ! 10 Free format mode
CONSTANTS 3
QSnk322powerScalingFactor = 1
QSnk322ratioDHWtoSH = ratioDHWtoSH_allSinks ! desired ratio of the total demands of DHW and SH
QSnk322ratioDHWtoSH_actual = 0.25
EQUATIONS 4
QSnk322SH_factor4Ratio = (1 + QSnk322ratioDHWtoSH_actual)/(1 + QSnk322ratioDHWtoSH)
QSnk322DHW_factor4Ratio = QSnk322ratioDHWtoSH * 1/QSnk322ratioDHWtoSH_actual * QSnk322SH_factor4Ratio
QSnk322P = QSnk322SH_factor4Ratio * powerScalingFactor * QSnk322powerScalingFactor*MAX([356,2], 0)        !Changed automatically
QSnk322PDhw = QSnk322DHW_factor4Ratio * powerScalingFactor * QSnk322powerScalingFactor*MAX([356,1], 0) !Changed automatically
EQUATIONS 1
QSnk322ThpEvapIn = TSCnr363_QSnk322
CONSTANTS 8
Qsnk322V=powerScalingFactor*125 ! value changed from original by executeTrnsys.py
QSnk322U = 0.8e-3 ! kW/(m2.K)
QSnk322TInit = 35
QSnk322TMinCheck = 20
QSnk322h = 2! m
QSnk322topArea = QSnk322V/QSnk322h
QSnk322r = (QSnk322topArea/PI)^.5
QSnk322A = 2*PI*QSnk322r*QSnk322h + 2*QSnk322topArea
UNIT 360 TYPE 993 !Changed automatically
PARAMETERS 1
1
INPUTS 1
QSnk322T
QSnk322TInit
EQUATIONS 3
QSnk322TRecall = LE(TIME, recallStart)*QSnk322TInit + GT(TIME, recallStart)*[360,1] !Changed automatically
QSnk322TRecallCheck = GTWARN(QSnk322TMinCheck, QSnk322TRecall, warnError)
QSnk322TCheck = GTWARN(QSnk322TMinCheck, QSnk322T, warnError)
EQUATIONS 1
QSnk322T = (dtSim_SI*(QSnk322PauxCond_kW - QSnk322P) + RHOWAT*CPWAT*QSnk322V*QSnk322TRecall)/(RHOWAT*CPWAT*QSnk322V)
CONSTANTS 7
QSnk322VDhw = QSnk322V/8 !m^3            ! re-defined in the config file
QSnk322UDhw = 0.8e-3 ! kW/(m2.K)
QSnk322TDhwInit = 55
QSnk322TDhwMinCheck = 40
QSnk322topAreaDhw = QSnk322VDhw/QSnk322h
QSnk322rDhw = (QSnk322topAreaDhw/PI)^.5
QSnk322ADhw = 2*PI*QSnk322rDhw*QSnk322h + 2*QSnk322topAreaDhw
UNIT 363 TYPE 993 !Changed automatically
PARAMETERS 1
1
INPUTS 1
QSnk322TDhw
QSnk322TDhwInit
EQUATIONS 3
QSnk322TDhwRecall = LE(TIME, recallStart)*QSnk322TDhwInit + GT(TIME, recallStart)*[363,1] !Changed automatically
QSnk322TDhwRecallCheck = GTWARN(QSnk322TDhwMinCheck, QSnk322TDhwRecall, warnError)
QSnk322TDhwCheck = GTWARN(QSnk322TDhwMinCheck, QSnk322TDhw, warnError)
EQUATIONS 1
QSnk322TDhw = (dtSim_SI*(QSnk322PauxCondDhw_kW - QSnk322PDhw + QSnk322UDhw*QSnk322ADhw*TRoomStore) + RHOWAT*CPWAT*QSnk322VDhw*QSnk322TDhwRecall)/(dtSim_SI*QSnk322UDhw*QSnk322ADhw + RHOWAT*CPWAT*QSnk322VDhw)
EQUATIONS 4
QSnk322dQ = RHOWAT*CPWAT*QSnk322V*(QSnk322T-QSnk322TRecall)/dtSim_SI + RHOWAT*CPWAT*QSnk322VDhw*(QSnk322TDhw-QSnk322TDhwRecall)/dtSim_SI
QSnk322dQLoss = 0
QSnk322dQLossDhw = QSnk322UDhw*QSnk322ADhw*(QSnk322TDhwRecall - tAmbHp)
QSnk322dQlossTess = QSnk322dQLoss + QSnk322dQLossDhw
EQUATIONS 1
QSnk322qImbTess =  QSnk322PauxCondSwitch_kW - QSnk322dQ - QSnk322P - QSnk322PDhw - QSnk322dQlossTess
CONSTANTS 1
QSnk322unitPrintTess_EBal = 365
ASSIGN temp\ENERGY_BALANCE_MO_322_TESS.Prt QSnk322unitPrintTess_EBal 
UNIT 361 Type 46 !Changed automatically
PARAMETERS 6
QSnk322unitPrintTess_EBal !1: Logical unit number
-1 !2: for monthly summaries
1  !3: 1:print at absolute times
-1 !4 -1: monthly integration
1  !5 number of outputs to avoid integration
1  !6 output number to avoid integration
INPUTS 7
TIME QSnk322PauxCondSwitch_kW QSnk322dQ QSnk322P QSnk322PDhw QSnk322dQlossTess QSnk322qImbTess
TIME QSnk322PauxCondSwitch_kW QSnk322dQ QSnk322P QSnk322PDhw QSnk322dQlossTess QSnk322qImbTess
UNIT 357 TYPE 993 !Changed automatically
PARAMETERS 1
2
INPUTS 2
QSnk322P QSnk322PDhw 
0 0
EQUATIONS 4
QSnk322P_Recall = [357,1] !Changed automatically
QSnk322Puse = MAX(QSnk322P, QSnk322P_Recall) ! used to control the HP massflows
QSnk322PDhw_Recall = [357,2] !Changed automatically
QSnk322PDhwuse = MAX(QSnk322PDhw, QSnk322PDhw_Recall) ! used to control the HP massflows
CONSTANTS 3
QSnk322frCondMin = 0.2
QSnk322frCondOn = 0.4
QSnk322frCondMax = 1.2
UNIT 358 TYPE 993 !Changed automatically
PARAMETERS 1
2
INPUTS 2
QSnk322myHpIsOn QSnk322myHpIsOnDhw
0 0
EQUATIONS 2
QSnk322myHpIsOnRecall = [358,1] !Changed automatically
QSnk322myHpIsOnDhwRecall = [358,2] !Changed automatically
CONSTANTS 5
QSnk322dTAbove = 1
QSnk322dTBelow = 1
QSnk322TSet = 40
QSnk322TOff = QSnk322TSet + QSnk322dTAbove
QSnk322TOn = QSnk322TSet - QSnk322dTBelow
EQUATIONS 9
QSnk322below = LT(QSnk322TRecall, (QSnk322TSet - QSnk322dTBelow))
QSnk322above = GE(QSnk322TRecall, (QSnk322TSet + QSnk322dTAbove))
QSnk322between = NOT(QSnk322below)*NOT(QSnk322above)
QSnk322Tsignal = QSnk322below + QSnk322between*QSnk322myHpIsOnRecall
QSnk322frCondUnconst = 1.0 - (1.0-QSnk322frCondMin)*(QSnk322TRecall-QSnk322TSet+QSnk322dTBelow)/(QSnk322dTAbove+QSnk322dTBelow)
QSnk322frCond = min(max(QSnk322frCondMin, QSnk322frCondUnconst), QSnk322frCondMax)
QSnk322CapSignal = GT(QSnk322frCond, QSnk322frCondOn)
QSnk322myHpIsOn = QSnk322Tsignal * QSnk322CapSignal
QSnk322myHpIsOnCheck = NEWARN(EQL(QSnk322myHpIsOn,0)+EQL(QSnk322myHpIsOn,1), 1, warnError)
CONSTANTS 5
QSnk322dTDhwAbove = 1
QSnk322dTDhwBelow = 1
QSnk322TDhwSet = 55
QSnk322TDhwOff = QSnk322TDhwSet + QSnk322dTDhwAbove
QSnk322TDhwOn = QSnk322TDhwSet - QSnk322dTDhwBelow
EQUATIONS 9
QSnk322belowDhw = LT(QSnk322TDhwRecall, (QSnk322TDhwSet - QSnk322dTDhwBelow))
QSnk322aboveDhw = GE(QSnk322TDhwRecall, (QSnk322TDhwSet + QSnk322dTDhwAbove))
QSnk322betweenDhw = NOT(QSnk322belowDhw)*NOT(QSnk322aboveDhw)
QSnk322TDhwSignal = QSnk322belowDhw + QSnk322betweenDhw*QSnk322myHpIsOnDhwRecall
QSnk322frCondUnconstDhw = 1.0 - (1.0-QSnk322frCondMin)*(QSnk322TDhwRecall-QSnk322TDhwSet+QSnk322dTDhwBelow)/(QSnk322dTDhwAbove+QSnk322dTDhwBelow)
QSnk322frCondDhw = min(max(QSnk322frCondMin, QSnk322frCondUnconstDhw), QSnk322frCondMax)
QSnk322CapSignalDhw = GT(QSnk322frCondDhw, QSnk322frCondOn)
QSnk322myHpIsOnDhw = QSnk322TDhwSignal * QSnk322CapSignalDhw
QSnk322myHpIsOnDhwCheck = NEWARN(EQL(QSnk322myHpIsOnDhw,0)+EQL(QSnk322myHpIsOnDhw,1), 1, warnError)
EQUATIONS 1
QSnk322M = QSnk322MfrEvapIn
CONSTANTS 4		! Heat Pump: Size
Qsnk322sizeHpUsed=powerScalingFactor*270 ! value changed from original by executeTrnsys.py
QSnk322SizeHpRatio = QSnk322sizeHpUsed/sizeHpNom
QSnk322MfrHpEvapNom = QSnk322SizeHpRatio*MfrHpEvapRef * 5/4 ! adjust to ensure dTevap near 4 deg C
QSnk322MfrHpCondNom = QSnk322SizeHpRatio*MfrHpCondRef		! adapt cond to corrected evap MfrHpEvapNom*ratioCondEvap
EQUATIONS 5
QSnk322myHpIsOnSwitch = QSnk322myHpIsOnDhw + QSnk322myHpIsOn*NOT(QSnk322myHpIsOnDhw)
QSnk322frCondSwitch = QSnk322frCondDhw*QSnk322myHpIsOnDhw + (QSnk322frCond*QSnk322myHpIsOn)*NOT(QSnk322myHpIsOnDhw)
QSnk322MfrEvapIn = QSnk322MfrHpEvapNom*QSnk322frCondSwitch*QSnk322myHpIsOnSwitch
QSnk322MfrCondIn = QSnk322MfrHpCondNom*QSnk322frCondSwitch*QSnk322myHpIsOnSwitch
QSnk322TSwitch = QSnk322TDhwRecall*QSnk322myHpIsOnDhw + (QSnk322TRecall*QSnk322myHpIsOn)*NOT(QSnk322myHpIsOnDhw)
EQUATIONS 6
QSnk322CHPM_c1 = QSnk322sizeHpRatio*14.867741
QSnk322CHPM_c2 = QSnk322sizeHpRatio*127.470232
QSnk322CHPM_c3 = QSnk322sizeHpRatio*-13.745162
QSnk322CHPM_c4 = QSnk322sizeHpRatio*-216.501237
QSnk322CHPM_c5 = QSnk322sizeHpRatio*392.541582
QSnk322CHPM_c6 = QSnk322sizeHpRatio*-7.987489
UNIT 359 TYPE 977		 !Changed automatically
PARAMETERS 28
QSnk322CHPM_c1				! 1: c1
QSnk322CHPM_c2				! 2: c2
QSnk322CHPM_c3				! 3: c3
QSnk322CHPM_c4				! 4: c4
QSnk322CHPM_c5				! 5: c5
QSnk322CHPM_c6				! 6: c6
COP_c1				! 7: cop1
COP_c2				! 8: cop2
COP_c3				! 9: cop3
COP_c4				! 10: cop4
COP_c5				! 11: cop5
COP_c6				! 12: cop6
tauWPstart			! 13: tau_start, s
tauWPstop			! 14: tau_stop, s
TWPEvapIce			! 15: tevapIce, deg C
EtaDefrost			! 16: eta_defrost, -
PelWPVen			! 17: ventilator electricity consumption, kW
PelAuxCtr_kW		! 18: controller electricity consumption, kW
TminEvapTout		! 19: tevap,min, deg C
TEvapMaxHp			! 20: tevap,max, deg C
tCondMinHp			! 21: tcond,min, deg C
tCondMaxHp			! 22: tcond,max, deg C
CpEvap				! 23: cp,evap, kJ/kgK
CpWat				! 24: cp,cond, kJ/kgK
timeHpBlock         ! 25: tau_error, hr,
Moloss				! 26: 0-3
Ctherm				! 27: kJ/K
Ualoss				! 28: W/k
INPUTS 9
QSnk322ThpEvapIn		! 1: tevap,in, deg C
QSnk322MfrEvapIn		! 2: Mfr,evap,in, kg/h
QSnk322TSwitch  		! 3: tcond,in, deg C
QSnk322MfrCondIn		! 4: Mfr,cond,in, kg/h
QSnk322myHpIsOnSwitch ! 5: gamma_ON, -
RHamb_1			! 6: RH_air_in, RHamb_1
tAmbHp			! 7, tAmbHp
QSnk322frCondSwitch	! 8
frCOP			! 9
0  0  0  0  0  0.5 15 1 1
EQUATIONS 10		! Heat Pump: Outputs
QSnk322THpEvapOut = [359,1] !Changed automatically
QSnk322THpCondOut = [359,3]		 !Changed automatically
QSnk322MfrAuxOut = [359,4]  		 !Changed automatically
QSnk322PelAuxComp_kW = [359,5]  					 !Changed automatically
QSnk322PelAuxTot_kW = [359,6]   					 !Changed automatically
QSnk322PauxEvap_kW = [359,7] !Changed automatically
QSnk322PauxCondSwitch_kW = [359,8]  					 !Changed automatically
QSnk322COPhp = [359,9] !Changed automatically
QSnk322PauxCond_kW = QSnk322myHpIsOn*NOT(QSnk322myHpIsOnDhw)*QSnk322PauxCondSwitch_kW
QSnk322PauxCondDhw_kW = QSnk322myHpIsOnDhw*QSnk322PauxCondSwitch_kW
EQUATIONS 1
TQSnk322 = QSnk322THpEvapOut
EQUATIONS 2
QSnk322dtEvap = QSnk322ThpEvapIn - QSnk322THpEvapOut
QSnk322dtCond = QSnk322THpCondOut - QSnk322TRecall
EQUATIONS 4
elSysIn_QSnk322HpComp = QSnk322PelAuxComp_kW
qSysOut_QSnk322Demand = QSnk322P + QSnk322PDhw
qSysOut_QSnk322TessLoss = QSnk322dQlossTess
qSysOut_QSnk322TessAcum = QSnk322dQ
EQUATIONS 1
QSnk322qImbHP =  QSnk322PauxEvap_kW + QSnk322PelAuxComp_kW - QSnk322PauxCondSwitch_kW
CONSTANTS 1
QSnk322unitPrintHP_EBal = 366
ASSIGN temp\ENERGY_BALANCE_MO_HP_322.Prt QSnk322unitPrintHP_EBal 
UNIT 362 Type 46 !Changed automatically
PARAMETERS 6
QSnk322unitPrintHP_EBal !1: Logical unit number
-1 !2: for monthly summaries
1  !3: 1:print at absolute times
-1 !4 -1: monthly integration
1  !5 number of outputs to avoid integration
1  !6 output number to avoid integration
INPUTS 4
TIME QSnk322PauxEvap_kW QSnk322PelAuxComp_kW QSnk322PauxCondSwitch_kW QSnk322qImbHP 
TIME QSnk322PauxEvap_kW QSnk322PelAuxComp_kW QSnk322PauxCondSwitch_kW QSnk322qImbHP
**********************************************************************
** QSnk_existing_HP_split.ddck from C:\actions-runner-simulations\_work\icegrid\icegrid\simulation\ddck\sink_templates 
**********************************************************************
*******************************
**BEGIN sink.ddck
*******************************
EQUATIONS 1
QSnk335unit = 375
 ASSIGN ..\..\ddck\profiles\Snk_335_Stage_I.csv QSnk335unit
UNIT 367 TYPE 9       !Changed automatically
Parameters 14
5     ! 1 Mode
1     ! 2 Header Lines to Skip
2     ! 3 No. of values to read
1     ! 4 Time interval of data
-1 1 0 0     ! 1st Data to read: 1: Interpolate (+) or not? (-); 2: Multiplication factor; 3: Addition factor; 4: average (0) or instantaneous (1)
-1 1 0 0
QSnk335unit     ! 9 Logical unit for input file (used to be 18)
-1     ! 10 Free format mode
CONSTANTS 3
QSnk335powerScalingFactor = 1
QSnk335ratioDHWtoSH = ratioDHWtoSH_allSinks ! desired ratio of the total demands of DHW and SH
QSnk335ratioDHWtoSH_actual = 0.25
EQUATIONS 4
QSnk335SH_factor4Ratio = (1 + QSnk335ratioDHWtoSH_actual)/(1 + QSnk335ratioDHWtoSH)
QSnk335DHW_factor4Ratio = QSnk335ratioDHWtoSH * 1/QSnk335ratioDHWtoSH_actual * QSnk335SH_factor4Ratio
QSnk335P = QSnk335SH_factor4Ratio * powerScalingFactor * QSnk335powerScalingFactor*MAX([367,2], 0)        !Changed automatically
QSnk335PDhw = QSnk335DHW_factor4Ratio * powerScalingFactor * QSnk335powerScalingFactor*MAX([367,1], 0) !Changed automatically
EQUATIONS 1
QSnk335ThpEvapIn = TSCnr331_QSnk335
CONSTANTS 8
Qsnk335V=powerScalingFactor*180 ! value changed from original by executeTrnsys.py
QSnk335U = 0.8e-3 ! kW/(m2.K)
QSnk335TInit = 35
QSnk335TMinCheck = 20
QSnk335h = 2! m
QSnk335topArea = QSnk335V/QSnk335h
QSnk335r = (QSnk335topArea/PI)^.5
QSnk335A = 2*PI*QSnk335r*QSnk335h + 2*QSnk335topArea
UNIT 371 TYPE 993 !Changed automatically
PARAMETERS 1
1
INPUTS 1
QSnk335T
QSnk335TInit
EQUATIONS 3
QSnk335TRecall = LE(TIME, recallStart)*QSnk335TInit + GT(TIME, recallStart)*[371,1] !Changed automatically
QSnk335TRecallCheck = GTWARN(QSnk335TMinCheck, QSnk335TRecall, warnError)
QSnk335TCheck = GTWARN(QSnk335TMinCheck, QSnk335T, warnError)
EQUATIONS 1
QSnk335T = (dtSim_SI*(QSnk335PauxCond_kW - QSnk335P) + RHOWAT*CPWAT*QSnk335V*QSnk335TRecall)/(RHOWAT*CPWAT*QSnk335V)
CONSTANTS 7
QSnk335VDhw = QSnk335V/8 !m^3            ! re-defined in the config file
QSnk335UDhw = 0.8e-3 ! kW/(m2.K)
QSnk335TDhwInit = 55
QSnk335TDhwMinCheck = 40
QSnk335topAreaDhw = QSnk335VDhw/QSnk335h
QSnk335rDhw = (QSnk335topAreaDhw/PI)^.5
QSnk335ADhw = 2*PI*QSnk335rDhw*QSnk335h + 2*QSnk335topAreaDhw
UNIT 374 TYPE 993 !Changed automatically
PARAMETERS 1
1
INPUTS 1
QSnk335TDhw
QSnk335TDhwInit
EQUATIONS 3
QSnk335TDhwRecall = LE(TIME, recallStart)*QSnk335TDhwInit + GT(TIME, recallStart)*[374,1] !Changed automatically
QSnk335TDhwRecallCheck = GTWARN(QSnk335TDhwMinCheck, QSnk335TDhwRecall, warnError)
QSnk335TDhwCheck = GTWARN(QSnk335TDhwMinCheck, QSnk335TDhw, warnError)
EQUATIONS 1
QSnk335TDhw = (dtSim_SI*(QSnk335PauxCondDhw_kW - QSnk335PDhw + QSnk335UDhw*QSnk335ADhw*TRoomStore) + RHOWAT*CPWAT*QSnk335VDhw*QSnk335TDhwRecall)/(dtSim_SI*QSnk335UDhw*QSnk335ADhw + RHOWAT*CPWAT*QSnk335VDhw)
EQUATIONS 4
QSnk335dQ = RHOWAT*CPWAT*QSnk335V*(QSnk335T-QSnk335TRecall)/dtSim_SI + RHOWAT*CPWAT*QSnk335VDhw*(QSnk335TDhw-QSnk335TDhwRecall)/dtSim_SI
QSnk335dQLoss = 0
QSnk335dQLossDhw = QSnk335UDhw*QSnk335ADhw*(QSnk335TDhwRecall - tAmbHp)
QSnk335dQlossTess = QSnk335dQLoss + QSnk335dQLossDhw
EQUATIONS 1
QSnk335qImbTess =  QSnk335PauxCondSwitch_kW - QSnk335dQ - QSnk335P - QSnk335PDhw - QSnk335dQlossTess
CONSTANTS 1
QSnk335unitPrintTess_EBal = 376
ASSIGN temp\ENERGY_BALANCE_MO_335_TESS.Prt QSnk335unitPrintTess_EBal 
UNIT 372 Type 46 !Changed automatically
PARAMETERS 6
QSnk335unitPrintTess_EBal !1: Logical unit number
-1 !2: for monthly summaries
1  !3: 1:print at absolute times
-1 !4 -1: monthly integration
1  !5 number of outputs to avoid integration
1  !6 output number to avoid integration
INPUTS 7
TIME QSnk335PauxCondSwitch_kW QSnk335dQ QSnk335P QSnk335PDhw QSnk335dQlossTess QSnk335qImbTess
TIME QSnk335PauxCondSwitch_kW QSnk335dQ QSnk335P QSnk335PDhw QSnk335dQlossTess QSnk335qImbTess
UNIT 368 TYPE 993 !Changed automatically
PARAMETERS 1
2
INPUTS 2
QSnk335P QSnk335PDhw 
0 0
EQUATIONS 4
QSnk335P_Recall = [368,1] !Changed automatically
QSnk335Puse = MAX(QSnk335P, QSnk335P_Recall) ! used to control the HP massflows
QSnk335PDhw_Recall = [368,2] !Changed automatically
QSnk335PDhwuse = MAX(QSnk335PDhw, QSnk335PDhw_Recall) ! used to control the HP massflows
CONSTANTS 3
QSnk335frCondMin = 0.2
QSnk335frCondOn = 0.4
QSnk335frCondMax = 1.2
UNIT 369 TYPE 993 !Changed automatically
PARAMETERS 1
2
INPUTS 2
QSnk335myHpIsOn QSnk335myHpIsOnDhw
0 0
EQUATIONS 2
QSnk335myHpIsOnRecall = [369,1] !Changed automatically
QSnk335myHpIsOnDhwRecall = [369,2] !Changed automatically
CONSTANTS 5
QSnk335dTAbove = 1
QSnk335dTBelow = 1
QSnk335TSet = 40
QSnk335TOff = QSnk335TSet + QSnk335dTAbove
QSnk335TOn = QSnk335TSet - QSnk335dTBelow
EQUATIONS 9
QSnk335below = LT(QSnk335TRecall, (QSnk335TSet - QSnk335dTBelow))
QSnk335above = GE(QSnk335TRecall, (QSnk335TSet + QSnk335dTAbove))
QSnk335between = NOT(QSnk335below)*NOT(QSnk335above)
QSnk335Tsignal = QSnk335below + QSnk335between*QSnk335myHpIsOnRecall
QSnk335frCondUnconst = 1.0 - (1.0-QSnk335frCondMin)*(QSnk335TRecall-QSnk335TSet+QSnk335dTBelow)/(QSnk335dTAbove+QSnk335dTBelow)
QSnk335frCond = min(max(QSnk335frCondMin, QSnk335frCondUnconst), QSnk335frCondMax)
QSnk335CapSignal = GT(QSnk335frCond, QSnk335frCondOn)
QSnk335myHpIsOn = QSnk335Tsignal * QSnk335CapSignal
QSnk335myHpIsOnCheck = NEWARN(EQL(QSnk335myHpIsOn,0)+EQL(QSnk335myHpIsOn,1), 1, warnError)
CONSTANTS 5
QSnk335dTDhwAbove = 1
QSnk335dTDhwBelow = 1
QSnk335TDhwSet = 55
QSnk335TDhwOff = QSnk335TDhwSet + QSnk335dTDhwAbove
QSnk335TDhwOn = QSnk335TDhwSet - QSnk335dTDhwBelow
EQUATIONS 9
QSnk335belowDhw = LT(QSnk335TDhwRecall, (QSnk335TDhwSet - QSnk335dTDhwBelow))
QSnk335aboveDhw = GE(QSnk335TDhwRecall, (QSnk335TDhwSet + QSnk335dTDhwAbove))
QSnk335betweenDhw = NOT(QSnk335belowDhw)*NOT(QSnk335aboveDhw)
QSnk335TDhwSignal = QSnk335belowDhw + QSnk335betweenDhw*QSnk335myHpIsOnDhwRecall
QSnk335frCondUnconstDhw = 1.0 - (1.0-QSnk335frCondMin)*(QSnk335TDhwRecall-QSnk335TDhwSet+QSnk335dTDhwBelow)/(QSnk335dTDhwAbove+QSnk335dTDhwBelow)
QSnk335frCondDhw = min(max(QSnk335frCondMin, QSnk335frCondUnconstDhw), QSnk335frCondMax)
QSnk335CapSignalDhw = GT(QSnk335frCondDhw, QSnk335frCondOn)
QSnk335myHpIsOnDhw = QSnk335TDhwSignal * QSnk335CapSignalDhw
QSnk335myHpIsOnDhwCheck = NEWARN(EQL(QSnk335myHpIsOnDhw,0)+EQL(QSnk335myHpIsOnDhw,1), 1, warnError)
EQUATIONS 1
QSnk335M = QSnk335MfrEvapIn
CONSTANTS 4		! Heat Pump: Size
Qsnk335sizeHpUsed=powerScalingFactor*293 ! value changed from original by executeTrnsys.py
QSnk335SizeHpRatio = QSnk335sizeHpUsed/sizeHpNom
QSnk335MfrHpEvapNom = QSnk335SizeHpRatio*MfrHpEvapRef * 5/4 ! adjust to ensure dTevap near 4 deg C
QSnk335MfrHpCondNom = QSnk335SizeHpRatio*MfrHpCondRef		! adapt cond to corrected evap MfrHpEvapNom*ratioCondEvap
EQUATIONS 5
QSnk335myHpIsOnSwitch = QSnk335myHpIsOnDhw + QSnk335myHpIsOn*NOT(QSnk335myHpIsOnDhw)
QSnk335frCondSwitch = QSnk335frCondDhw*QSnk335myHpIsOnDhw + (QSnk335frCond*QSnk335myHpIsOn)*NOT(QSnk335myHpIsOnDhw)
QSnk335MfrEvapIn = QSnk335MfrHpEvapNom*QSnk335frCondSwitch*QSnk335myHpIsOnSwitch
QSnk335MfrCondIn = QSnk335MfrHpCondNom*QSnk335frCondSwitch*QSnk335myHpIsOnSwitch
QSnk335TSwitch = QSnk335TDhwRecall*QSnk335myHpIsOnDhw + (QSnk335TRecall*QSnk335myHpIsOn)*NOT(QSnk335myHpIsOnDhw)
EQUATIONS 6
QSnk335CHPM_c1 = QSnk335sizeHpRatio*14.867741
QSnk335CHPM_c2 = QSnk335sizeHpRatio*127.470232
QSnk335CHPM_c3 = QSnk335sizeHpRatio*-13.745162
QSnk335CHPM_c4 = QSnk335sizeHpRatio*-216.501237
QSnk335CHPM_c5 = QSnk335sizeHpRatio*392.541582
QSnk335CHPM_c6 = QSnk335sizeHpRatio*-7.987489
UNIT 370 TYPE 977		 !Changed automatically
PARAMETERS 28
QSnk335CHPM_c1				! 1: c1
QSnk335CHPM_c2				! 2: c2
QSnk335CHPM_c3				! 3: c3
QSnk335CHPM_c4				! 4: c4
QSnk335CHPM_c5				! 5: c5
QSnk335CHPM_c6				! 6: c6
COP_c1				! 7: cop1
COP_c2				! 8: cop2
COP_c3				! 9: cop3
COP_c4				! 10: cop4
COP_c5				! 11: cop5
COP_c6				! 12: cop6
tauWPstart			! 13: tau_start, s
tauWPstop			! 14: tau_stop, s
TWPEvapIce			! 15: tevapIce, deg C
EtaDefrost			! 16: eta_defrost, -
PelWPVen			! 17: ventilator electricity consumption, kW
PelAuxCtr_kW		! 18: controller electricity consumption, kW
TminEvapTout		! 19: tevap,min, deg C
TEvapMaxHp			! 20: tevap,max, deg C
tCondMinHp			! 21: tcond,min, deg C
tCondMaxHp			! 22: tcond,max, deg C
CpEvap				! 23: cp,evap, kJ/kgK
CpWat				! 24: cp,cond, kJ/kgK
timeHpBlock         ! 25: tau_error, hr,
Moloss				! 26: 0-3
Ctherm				! 27: kJ/K
Ualoss				! 28: W/k
INPUTS 9
QSnk335ThpEvapIn		! 1: tevap,in, deg C
QSnk335MfrEvapIn		! 2: Mfr,evap,in, kg/h
QSnk335TSwitch  		! 3: tcond,in, deg C
QSnk335MfrCondIn		! 4: Mfr,cond,in, kg/h
QSnk335myHpIsOnSwitch ! 5: gamma_ON, -
RHamb_1			! 6: RH_air_in, RHamb_1
tAmbHp			! 7, tAmbHp
QSnk335frCondSwitch	! 8
frCOP			! 9
0  0  0  0  0  0.5 15 1 1
EQUATIONS 10		! Heat Pump: Outputs
QSnk335THpEvapOut = [370,1] !Changed automatically
QSnk335THpCondOut = [370,3]		 !Changed automatically
QSnk335MfrAuxOut = [370,4]  		 !Changed automatically
QSnk335PelAuxComp_kW = [370,5]  					 !Changed automatically
QSnk335PelAuxTot_kW = [370,6]   					 !Changed automatically
QSnk335PauxEvap_kW = [370,7] !Changed automatically
QSnk335PauxCondSwitch_kW = [370,8]  					 !Changed automatically
QSnk335COPhp = [370,9] !Changed automatically
QSnk335PauxCond_kW = QSnk335myHpIsOn*NOT(QSnk335myHpIsOnDhw)*QSnk335PauxCondSwitch_kW
QSnk335PauxCondDhw_kW = QSnk335myHpIsOnDhw*QSnk335PauxCondSwitch_kW
EQUATIONS 1
TQSnk335 = QSnk335THpEvapOut
EQUATIONS 2
QSnk335dtEvap = QSnk335ThpEvapIn - QSnk335THpEvapOut
QSnk335dtCond = QSnk335THpCondOut - QSnk335TRecall
EQUATIONS 4
elSysIn_QSnk335HpComp = QSnk335PelAuxComp_kW
qSysOut_QSnk335Demand = QSnk335P + QSnk335PDhw
qSysOut_QSnk335TessLoss = QSnk335dQlossTess
qSysOut_QSnk335TessAcum = QSnk335dQ
EQUATIONS 1
QSnk335qImbHP =  QSnk335PauxEvap_kW + QSnk335PelAuxComp_kW - QSnk335PauxCondSwitch_kW
CONSTANTS 1
QSnk335unitPrintHP_EBal = 377
ASSIGN temp\ENERGY_BALANCE_MO_HP_335.Prt QSnk335unitPrintHP_EBal 
UNIT 373 Type 46 !Changed automatically
PARAMETERS 6
QSnk335unitPrintHP_EBal !1: Logical unit number
-1 !2: for monthly summaries
1  !3: 1:print at absolute times
-1 !4 -1: monthly integration
1  !5 number of outputs to avoid integration
1  !6 output number to avoid integration
INPUTS 4
TIME QSnk335PauxEvap_kW QSnk335PelAuxComp_kW QSnk335PauxCondSwitch_kW QSnk335qImbHP 
TIME QSnk335PauxEvap_kW QSnk335PelAuxComp_kW QSnk335PauxCondSwitch_kW QSnk335qImbHP
**********************************************************************
** QSnk_existing_HP_split.ddck from C:\actions-runner-simulations\_work\icegrid\icegrid\simulation\ddck\sink_templates 
**********************************************************************
*******************************
**BEGIN sink.ddck
*******************************
EQUATIONS 1
QSnk358unit = 386
 ASSIGN ..\..\ddck\profiles\Snk_358_Stage_I.csv QSnk358unit
UNIT 378 TYPE 9       !Changed automatically
Parameters 14
5     ! 1 Mode
1     ! 2 Header Lines to Skip
2     ! 3 No. of values to read
1     ! 4 Time interval of data
-1 1 0 0     ! 1st Data to read: 1: Interpolate (+) or not? (-); 2: Multiplication factor; 3: Addition factor; 4: average (0) or instantaneous (1)
-1 1 0 0
QSnk358unit     ! 9 Logical unit for input file (used to be 18)
-1     ! 10 Free format mode
CONSTANTS 3
QSnk358powerScalingFactor = 1
QSnk358ratioDHWtoSH = ratioDHWtoSH_allSinks ! desired ratio of the total demands of DHW and SH
QSnk358ratioDHWtoSH_actual = 0.25
EQUATIONS 4
QSnk358SH_factor4Ratio = (1 + QSnk358ratioDHWtoSH_actual)/(1 + QSnk358ratioDHWtoSH)
QSnk358DHW_factor4Ratio = QSnk358ratioDHWtoSH * 1/QSnk358ratioDHWtoSH_actual * QSnk358SH_factor4Ratio
QSnk358P = QSnk358SH_factor4Ratio * powerScalingFactor * QSnk358powerScalingFactor*MAX([378,2], 0)        !Changed automatically
QSnk358PDhw = QSnk358DHW_factor4Ratio * powerScalingFactor * QSnk358powerScalingFactor*MAX([378,1], 0) !Changed automatically
EQUATIONS 1
QSnk358ThpEvapIn = TSCnr353_QSnk358
CONSTANTS 8
Qsnk358V=powerScalingFactor*30 ! value changed from original by executeTrnsys.py
QSnk358U = 0.8e-3 ! kW/(m2.K)
QSnk358TInit = 35
QSnk358TMinCheck = 20
QSnk358h = 2! m
QSnk358topArea = QSnk358V/QSnk358h
QSnk358r = (QSnk358topArea/PI)^.5
QSnk358A = 2*PI*QSnk358r*QSnk358h + 2*QSnk358topArea
UNIT 382 TYPE 993 !Changed automatically
PARAMETERS 1
1
INPUTS 1
QSnk358T
QSnk358TInit
EQUATIONS 3
QSnk358TRecall = LE(TIME, recallStart)*QSnk358TInit + GT(TIME, recallStart)*[382,1] !Changed automatically
QSnk358TRecallCheck = GTWARN(QSnk358TMinCheck, QSnk358TRecall, warnError)
QSnk358TCheck = GTWARN(QSnk358TMinCheck, QSnk358T, warnError)
EQUATIONS 1
QSnk358T = (dtSim_SI*(QSnk358PauxCond_kW - QSnk358P) + RHOWAT*CPWAT*QSnk358V*QSnk358TRecall)/(RHOWAT*CPWAT*QSnk358V)
CONSTANTS 7
QSnk358VDhw = QSnk358V/8 !m^3            ! re-defined in the config file
QSnk358UDhw = 0.8e-3 ! kW/(m2.K)
QSnk358TDhwInit = 55
QSnk358TDhwMinCheck = 40
QSnk358topAreaDhw = QSnk358VDhw/QSnk358h
QSnk358rDhw = (QSnk358topAreaDhw/PI)^.5
QSnk358ADhw = 2*PI*QSnk358rDhw*QSnk358h + 2*QSnk358topAreaDhw
UNIT 385 TYPE 993 !Changed automatically
PARAMETERS 1
1
INPUTS 1
QSnk358TDhw
QSnk358TDhwInit
EQUATIONS 3
QSnk358TDhwRecall = LE(TIME, recallStart)*QSnk358TDhwInit + GT(TIME, recallStart)*[385,1] !Changed automatically
QSnk358TDhwRecallCheck = GTWARN(QSnk358TDhwMinCheck, QSnk358TDhwRecall, warnError)
QSnk358TDhwCheck = GTWARN(QSnk358TDhwMinCheck, QSnk358TDhw, warnError)
EQUATIONS 1
QSnk358TDhw = (dtSim_SI*(QSnk358PauxCondDhw_kW - QSnk358PDhw + QSnk358UDhw*QSnk358ADhw*TRoomStore) + RHOWAT*CPWAT*QSnk358VDhw*QSnk358TDhwRecall)/(dtSim_SI*QSnk358UDhw*QSnk358ADhw + RHOWAT*CPWAT*QSnk358VDhw)
EQUATIONS 4
QSnk358dQ = RHOWAT*CPWAT*QSnk358V*(QSnk358T-QSnk358TRecall)/dtSim_SI + RHOWAT*CPWAT*QSnk358VDhw*(QSnk358TDhw-QSnk358TDhwRecall)/dtSim_SI
QSnk358dQLoss = 0
QSnk358dQLossDhw = QSnk358UDhw*QSnk358ADhw*(QSnk358TDhwRecall - tAmbHp)
QSnk358dQlossTess = QSnk358dQLoss + QSnk358dQLossDhw
EQUATIONS 1
QSnk358qImbTess =  QSnk358PauxCondSwitch_kW - QSnk358dQ - QSnk358P - QSnk358PDhw - QSnk358dQlossTess
CONSTANTS 1
QSnk358unitPrintTess_EBal = 387
ASSIGN temp\ENERGY_BALANCE_MO_358_TESS.Prt QSnk358unitPrintTess_EBal 
UNIT 383 Type 46 !Changed automatically
PARAMETERS 6
QSnk358unitPrintTess_EBal !1: Logical unit number
-1 !2: for monthly summaries
1  !3: 1:print at absolute times
-1 !4 -1: monthly integration
1  !5 number of outputs to avoid integration
1  !6 output number to avoid integration
INPUTS 7
TIME QSnk358PauxCondSwitch_kW QSnk358dQ QSnk358P QSnk358PDhw QSnk358dQlossTess QSnk358qImbTess
TIME QSnk358PauxCondSwitch_kW QSnk358dQ QSnk358P QSnk358PDhw QSnk358dQlossTess QSnk358qImbTess
UNIT 379 TYPE 993 !Changed automatically
PARAMETERS 1
2
INPUTS 2
QSnk358P QSnk358PDhw 
0 0
EQUATIONS 4
QSnk358P_Recall = [379,1] !Changed automatically
QSnk358Puse = MAX(QSnk358P, QSnk358P_Recall) ! used to control the HP massflows
QSnk358PDhw_Recall = [379,2] !Changed automatically
QSnk358PDhwuse = MAX(QSnk358PDhw, QSnk358PDhw_Recall) ! used to control the HP massflows
CONSTANTS 3
QSnk358frCondMin = 0.2
QSnk358frCondOn = 0.4
QSnk358frCondMax = 1.2
UNIT 380 TYPE 993 !Changed automatically
PARAMETERS 1
2
INPUTS 2
QSnk358myHpIsOn QSnk358myHpIsOnDhw
0 0
EQUATIONS 2
QSnk358myHpIsOnRecall = [380,1] !Changed automatically
QSnk358myHpIsOnDhwRecall = [380,2] !Changed automatically
CONSTANTS 5
QSnk358dTAbove = 1
QSnk358dTBelow = 1
QSnk358TSet = 40
QSnk358TOff = QSnk358TSet + QSnk358dTAbove
QSnk358TOn = QSnk358TSet - QSnk358dTBelow
EQUATIONS 9
QSnk358below = LT(QSnk358TRecall, (QSnk358TSet - QSnk358dTBelow))
QSnk358above = GE(QSnk358TRecall, (QSnk358TSet + QSnk358dTAbove))
QSnk358between = NOT(QSnk358below)*NOT(QSnk358above)
QSnk358Tsignal = QSnk358below + QSnk358between*QSnk358myHpIsOnRecall
QSnk358frCondUnconst = 1.0 - (1.0-QSnk358frCondMin)*(QSnk358TRecall-QSnk358TSet+QSnk358dTBelow)/(QSnk358dTAbove+QSnk358dTBelow)
QSnk358frCond = min(max(QSnk358frCondMin, QSnk358frCondUnconst), QSnk358frCondMax)
QSnk358CapSignal = GT(QSnk358frCond, QSnk358frCondOn)
QSnk358myHpIsOn = QSnk358Tsignal * QSnk358CapSignal
QSnk358myHpIsOnCheck = NEWARN(EQL(QSnk358myHpIsOn,0)+EQL(QSnk358myHpIsOn,1), 1, warnError)
CONSTANTS 5
QSnk358dTDhwAbove = 1
QSnk358dTDhwBelow = 1
QSnk358TDhwSet = 55
QSnk358TDhwOff = QSnk358TDhwSet + QSnk358dTDhwAbove
QSnk358TDhwOn = QSnk358TDhwSet - QSnk358dTDhwBelow
EQUATIONS 9
QSnk358belowDhw = LT(QSnk358TDhwRecall, (QSnk358TDhwSet - QSnk358dTDhwBelow))
QSnk358aboveDhw = GE(QSnk358TDhwRecall, (QSnk358TDhwSet + QSnk358dTDhwAbove))
QSnk358betweenDhw = NOT(QSnk358belowDhw)*NOT(QSnk358aboveDhw)
QSnk358TDhwSignal = QSnk358belowDhw + QSnk358betweenDhw*QSnk358myHpIsOnDhwRecall
QSnk358frCondUnconstDhw = 1.0 - (1.0-QSnk358frCondMin)*(QSnk358TDhwRecall-QSnk358TDhwSet+QSnk358dTDhwBelow)/(QSnk358dTDhwAbove+QSnk358dTDhwBelow)
QSnk358frCondDhw = min(max(QSnk358frCondMin, QSnk358frCondUnconstDhw), QSnk358frCondMax)
QSnk358CapSignalDhw = GT(QSnk358frCondDhw, QSnk358frCondOn)
QSnk358myHpIsOnDhw = QSnk358TDhwSignal * QSnk358CapSignalDhw
QSnk358myHpIsOnDhwCheck = NEWARN(EQL(QSnk358myHpIsOnDhw,0)+EQL(QSnk358myHpIsOnDhw,1), 1, warnError)
EQUATIONS 1
QSnk358M = QSnk358MfrEvapIn
CONSTANTS 4		! Heat Pump: Size
Qsnk358sizeHpUsed=powerScalingFactor*60 ! value changed from original by executeTrnsys.py
QSnk358SizeHpRatio = QSnk358sizeHpUsed/sizeHpNom
QSnk358MfrHpEvapNom = QSnk358SizeHpRatio*MfrHpEvapRef * 5/4 ! adjust to ensure dTevap near 4 deg C
QSnk358MfrHpCondNom = QSnk358SizeHpRatio*MfrHpCondRef		! adapt cond to corrected evap MfrHpEvapNom*ratioCondEvap
EQUATIONS 5
QSnk358myHpIsOnSwitch = QSnk358myHpIsOnDhw + QSnk358myHpIsOn*NOT(QSnk358myHpIsOnDhw)
QSnk358frCondSwitch = QSnk358frCondDhw*QSnk358myHpIsOnDhw + (QSnk358frCond*QSnk358myHpIsOn)*NOT(QSnk358myHpIsOnDhw)
QSnk358MfrEvapIn = QSnk358MfrHpEvapNom*QSnk358frCondSwitch*QSnk358myHpIsOnSwitch
QSnk358MfrCondIn = QSnk358MfrHpCondNom*QSnk358frCondSwitch*QSnk358myHpIsOnSwitch
QSnk358TSwitch = QSnk358TDhwRecall*QSnk358myHpIsOnDhw + (QSnk358TRecall*QSnk358myHpIsOn)*NOT(QSnk358myHpIsOnDhw)
EQUATIONS 6
QSnk358CHPM_c1 = QSnk358sizeHpRatio*14.867741
QSnk358CHPM_c2 = QSnk358sizeHpRatio*127.470232
QSnk358CHPM_c3 = QSnk358sizeHpRatio*-13.745162
QSnk358CHPM_c4 = QSnk358sizeHpRatio*-216.501237
QSnk358CHPM_c5 = QSnk358sizeHpRatio*392.541582
QSnk358CHPM_c6 = QSnk358sizeHpRatio*-7.987489
UNIT 381 TYPE 977		 !Changed automatically
PARAMETERS 28
QSnk358CHPM_c1				! 1: c1
QSnk358CHPM_c2				! 2: c2
QSnk358CHPM_c3				! 3: c3
QSnk358CHPM_c4				! 4: c4
QSnk358CHPM_c5				! 5: c5
QSnk358CHPM_c6				! 6: c6
COP_c1				! 7: cop1
COP_c2				! 8: cop2
COP_c3				! 9: cop3
COP_c4				! 10: cop4
COP_c5				! 11: cop5
COP_c6				! 12: cop6
tauWPstart			! 13: tau_start, s
tauWPstop			! 14: tau_stop, s
TWPEvapIce			! 15: tevapIce, deg C
EtaDefrost			! 16: eta_defrost, -
PelWPVen			! 17: ventilator electricity consumption, kW
PelAuxCtr_kW		! 18: controller electricity consumption, kW
TminEvapTout		! 19: tevap,min, deg C
TEvapMaxHp			! 20: tevap,max, deg C
tCondMinHp			! 21: tcond,min, deg C
tCondMaxHp			! 22: tcond,max, deg C
CpEvap				! 23: cp,evap, kJ/kgK
CpWat				! 24: cp,cond, kJ/kgK
timeHpBlock         ! 25: tau_error, hr,
Moloss				! 26: 0-3
Ctherm				! 27: kJ/K
Ualoss				! 28: W/k
INPUTS 9
QSnk358ThpEvapIn		! 1: tevap,in, deg C
QSnk358MfrEvapIn		! 2: Mfr,evap,in, kg/h
QSnk358TSwitch  		! 3: tcond,in, deg C
QSnk358MfrCondIn		! 4: Mfr,cond,in, kg/h
QSnk358myHpIsOnSwitch ! 5: gamma_ON, -
RHamb_1			! 6: RH_air_in, RHamb_1
tAmbHp			! 7, tAmbHp
QSnk358frCondSwitch	! 8
frCOP			! 9
0  0  0  0  0  0.5 15 1 1
EQUATIONS 10		! Heat Pump: Outputs
QSnk358THpEvapOut = [381,1] !Changed automatically
QSnk358THpCondOut = [381,3]		 !Changed automatically
QSnk358MfrAuxOut = [381,4]  		 !Changed automatically
QSnk358PelAuxComp_kW = [381,5]  					 !Changed automatically
QSnk358PelAuxTot_kW = [381,6]   					 !Changed automatically
QSnk358PauxEvap_kW = [381,7] !Changed automatically
QSnk358PauxCondSwitch_kW = [381,8]  					 !Changed automatically
QSnk358COPhp = [381,9] !Changed automatically
QSnk358PauxCond_kW = QSnk358myHpIsOn*NOT(QSnk358myHpIsOnDhw)*QSnk358PauxCondSwitch_kW
QSnk358PauxCondDhw_kW = QSnk358myHpIsOnDhw*QSnk358PauxCondSwitch_kW
EQUATIONS 1
TQSnk358 = QSnk358THpEvapOut
EQUATIONS 2
QSnk358dtEvap = QSnk358ThpEvapIn - QSnk358THpEvapOut
QSnk358dtCond = QSnk358THpCondOut - QSnk358TRecall
EQUATIONS 4
elSysIn_QSnk358HpComp = QSnk358PelAuxComp_kW
qSysOut_QSnk358Demand = QSnk358P + QSnk358PDhw
qSysOut_QSnk358TessLoss = QSnk358dQlossTess
qSysOut_QSnk358TessAcum = QSnk358dQ
EQUATIONS 1
QSnk358qImbHP =  QSnk358PauxEvap_kW + QSnk358PelAuxComp_kW - QSnk358PauxCondSwitch_kW
CONSTANTS 1
QSnk358unitPrintHP_EBal = 388
ASSIGN temp\ENERGY_BALANCE_MO_HP_358.Prt QSnk358unitPrintHP_EBal 
UNIT 384 Type 46 !Changed automatically
PARAMETERS 6
QSnk358unitPrintHP_EBal !1: Logical unit number
-1 !2: for monthly summaries
1  !3: 1:print at absolute times
-1 !4 -1: monthly integration
1  !5 number of outputs to avoid integration
1  !6 output number to avoid integration
INPUTS 4
TIME QSnk358PauxEvap_kW QSnk358PelAuxComp_kW QSnk358PauxCondSwitch_kW QSnk358qImbHP 
TIME QSnk358PauxEvap_kW QSnk358PelAuxComp_kW QSnk358PauxCondSwitch_kW QSnk358qImbHP
**********************************************************************
** QSnk_off.ddck from C:\actions-runner-simulations\_work\icegrid\icegrid\simulation\ddck\sink_templates 
**********************************************************************
*******************************
**BEGIN sink.ddck
*******************************
CONSTANTS 3
QSnk375dT = 0     ! [K]
QSnk375P = 0    ! Power of sink [kW]
QSnk375M = 0    !kg/h
EQUATIONS 1
QSnk375TIn = TSCnr370_QSnk375
EQUATIONS 2
QSnk375TOut = QSnk375Tin - QSnk375dT
TQSnk375 = QSnk375TOut
**********************************************************************
** QSnk_existing_HP_split.ddck from C:\actions-runner-simulations\_work\icegrid\icegrid\simulation\ddck\sink_templates 
**********************************************************************
*******************************
**BEGIN sink.ddck
*******************************
EQUATIONS 1
QSnk417unit = 397
 ASSIGN ..\..\ddck\profiles\Snk_417_Stage_I.csv QSnk417unit
UNIT 389 TYPE 9       !Changed automatically
Parameters 14
5     ! 1 Mode
1     ! 2 Header Lines to Skip
2     ! 3 No. of values to read
1     ! 4 Time interval of data
-1 1 0 0     ! 1st Data to read: 1: Interpolate (+) or not? (-); 2: Multiplication factor; 3: Addition factor; 4: average (0) or instantaneous (1)
-1 1 0 0
QSnk417unit     ! 9 Logical unit for input file (used to be 18)
-1     ! 10 Free format mode
CONSTANTS 3
QSnk417powerScalingFactor = 1
QSnk417ratioDHWtoSH = ratioDHWtoSH_allSinks ! desired ratio of the total demands of DHW and SH
QSnk417ratioDHWtoSH_actual = 0.25
EQUATIONS 4
QSnk417SH_factor4Ratio = (1 + QSnk417ratioDHWtoSH_actual)/(1 + QSnk417ratioDHWtoSH)
QSnk417DHW_factor4Ratio = QSnk417ratioDHWtoSH * 1/QSnk417ratioDHWtoSH_actual * QSnk417SH_factor4Ratio
QSnk417P = QSnk417SH_factor4Ratio * powerScalingFactor * QSnk417powerScalingFactor*MAX([389,2], 0)        !Changed automatically
QSnk417PDhw = QSnk417DHW_factor4Ratio * powerScalingFactor * QSnk417powerScalingFactor*MAX([389,1], 0) !Changed automatically
EQUATIONS 1
QSnk417ThpEvapIn = TSCnr412_QSnk417
CONSTANTS 8
Qsnk417V=powerScalingFactor*45 ! value changed from original by executeTrnsys.py
QSnk417U = 0.8e-3 ! kW/(m2.K)
QSnk417TInit = 35
QSnk417TMinCheck = 20
QSnk417h = 2! m
QSnk417topArea = QSnk417V/QSnk417h
QSnk417r = (QSnk417topArea/PI)^.5
QSnk417A = 2*PI*QSnk417r*QSnk417h + 2*QSnk417topArea
UNIT 393 TYPE 993 !Changed automatically
PARAMETERS 1
1
INPUTS 1
QSnk417T
QSnk417TInit
EQUATIONS 3
QSnk417TRecall = LE(TIME, recallStart)*QSnk417TInit + GT(TIME, recallStart)*[393,1] !Changed automatically
QSnk417TRecallCheck = GTWARN(QSnk417TMinCheck, QSnk417TRecall, warnError)
QSnk417TCheck = GTWARN(QSnk417TMinCheck, QSnk417T, warnError)
EQUATIONS 1
QSnk417T = (dtSim_SI*(QSnk417PauxCond_kW - QSnk417P) + RHOWAT*CPWAT*QSnk417V*QSnk417TRecall)/(RHOWAT*CPWAT*QSnk417V)
CONSTANTS 7
QSnk417VDhw = QSnk417V/8 !m^3            ! re-defined in the config file
QSnk417UDhw = 0.8e-3 ! kW/(m2.K)
QSnk417TDhwInit = 55
QSnk417TDhwMinCheck = 40
QSnk417topAreaDhw = QSnk417VDhw/QSnk417h
QSnk417rDhw = (QSnk417topAreaDhw/PI)^.5
QSnk417ADhw = 2*PI*QSnk417rDhw*QSnk417h + 2*QSnk417topAreaDhw
UNIT 396 TYPE 993 !Changed automatically
PARAMETERS 1
1
INPUTS 1
QSnk417TDhw
QSnk417TDhwInit
EQUATIONS 3
QSnk417TDhwRecall = LE(TIME, recallStart)*QSnk417TDhwInit + GT(TIME, recallStart)*[396,1] !Changed automatically
QSnk417TDhwRecallCheck = GTWARN(QSnk417TDhwMinCheck, QSnk417TDhwRecall, warnError)
QSnk417TDhwCheck = GTWARN(QSnk417TDhwMinCheck, QSnk417TDhw, warnError)
EQUATIONS 1
QSnk417TDhw = (dtSim_SI*(QSnk417PauxCondDhw_kW - QSnk417PDhw + QSnk417UDhw*QSnk417ADhw*TRoomStore) + RHOWAT*CPWAT*QSnk417VDhw*QSnk417TDhwRecall)/(dtSim_SI*QSnk417UDhw*QSnk417ADhw + RHOWAT*CPWAT*QSnk417VDhw)
EQUATIONS 4
QSnk417dQ = RHOWAT*CPWAT*QSnk417V*(QSnk417T-QSnk417TRecall)/dtSim_SI + RHOWAT*CPWAT*QSnk417VDhw*(QSnk417TDhw-QSnk417TDhwRecall)/dtSim_SI
QSnk417dQLoss = 0
QSnk417dQLossDhw = QSnk417UDhw*QSnk417ADhw*(QSnk417TDhwRecall - tAmbHp)
QSnk417dQlossTess = QSnk417dQLoss + QSnk417dQLossDhw
EQUATIONS 1
QSnk417qImbTess =  QSnk417PauxCondSwitch_kW - QSnk417dQ - QSnk417P - QSnk417PDhw - QSnk417dQlossTess
CONSTANTS 1
QSnk417unitPrintTess_EBal = 398
ASSIGN temp\ENERGY_BALANCE_MO_417_TESS.Prt QSnk417unitPrintTess_EBal 
UNIT 394 Type 46 !Changed automatically
PARAMETERS 6
QSnk417unitPrintTess_EBal !1: Logical unit number
-1 !2: for monthly summaries
1  !3: 1:print at absolute times
-1 !4 -1: monthly integration
1  !5 number of outputs to avoid integration
1  !6 output number to avoid integration
INPUTS 7
TIME QSnk417PauxCondSwitch_kW QSnk417dQ QSnk417P QSnk417PDhw QSnk417dQlossTess QSnk417qImbTess
TIME QSnk417PauxCondSwitch_kW QSnk417dQ QSnk417P QSnk417PDhw QSnk417dQlossTess QSnk417qImbTess
UNIT 390 TYPE 993 !Changed automatically
PARAMETERS 1
2
INPUTS 2
QSnk417P QSnk417PDhw 
0 0
EQUATIONS 4
QSnk417P_Recall = [390,1] !Changed automatically
QSnk417Puse = MAX(QSnk417P, QSnk417P_Recall) ! used to control the HP massflows
QSnk417PDhw_Recall = [390,2] !Changed automatically
QSnk417PDhwuse = MAX(QSnk417PDhw, QSnk417PDhw_Recall) ! used to control the HP massflows
CONSTANTS 3
QSnk417frCondMin = 0.2
QSnk417frCondOn = 0.4
QSnk417frCondMax = 1.2
UNIT 391 TYPE 993 !Changed automatically
PARAMETERS 1
2
INPUTS 2
QSnk417myHpIsOn QSnk417myHpIsOnDhw
0 0
EQUATIONS 2
QSnk417myHpIsOnRecall = [391,1] !Changed automatically
QSnk417myHpIsOnDhwRecall = [391,2] !Changed automatically
CONSTANTS 5
QSnk417dTAbove = 1
QSnk417dTBelow = 1
QSnk417TSet = 40
QSnk417TOff = QSnk417TSet + QSnk417dTAbove
QSnk417TOn = QSnk417TSet - QSnk417dTBelow
EQUATIONS 9
QSnk417below = LT(QSnk417TRecall, (QSnk417TSet - QSnk417dTBelow))
QSnk417above = GE(QSnk417TRecall, (QSnk417TSet + QSnk417dTAbove))
QSnk417between = NOT(QSnk417below)*NOT(QSnk417above)
QSnk417Tsignal = QSnk417below + QSnk417between*QSnk417myHpIsOnRecall
QSnk417frCondUnconst = 1.0 - (1.0-QSnk417frCondMin)*(QSnk417TRecall-QSnk417TSet+QSnk417dTBelow)/(QSnk417dTAbove+QSnk417dTBelow)
QSnk417frCond = min(max(QSnk417frCondMin, QSnk417frCondUnconst), QSnk417frCondMax)
QSnk417CapSignal = GT(QSnk417frCond, QSnk417frCondOn)
QSnk417myHpIsOn = QSnk417Tsignal * QSnk417CapSignal
QSnk417myHpIsOnCheck = NEWARN(EQL(QSnk417myHpIsOn,0)+EQL(QSnk417myHpIsOn,1), 1, warnError)
CONSTANTS 5
QSnk417dTDhwAbove = 1
QSnk417dTDhwBelow = 1
QSnk417TDhwSet = 55
QSnk417TDhwOff = QSnk417TDhwSet + QSnk417dTDhwAbove
QSnk417TDhwOn = QSnk417TDhwSet - QSnk417dTDhwBelow
EQUATIONS 9
QSnk417belowDhw = LT(QSnk417TDhwRecall, (QSnk417TDhwSet - QSnk417dTDhwBelow))
QSnk417aboveDhw = GE(QSnk417TDhwRecall, (QSnk417TDhwSet + QSnk417dTDhwAbove))
QSnk417betweenDhw = NOT(QSnk417belowDhw)*NOT(QSnk417aboveDhw)
QSnk417TDhwSignal = QSnk417belowDhw + QSnk417betweenDhw*QSnk417myHpIsOnDhwRecall
QSnk417frCondUnconstDhw = 1.0 - (1.0-QSnk417frCondMin)*(QSnk417TDhwRecall-QSnk417TDhwSet+QSnk417dTDhwBelow)/(QSnk417dTDhwAbove+QSnk417dTDhwBelow)
QSnk417frCondDhw = min(max(QSnk417frCondMin, QSnk417frCondUnconstDhw), QSnk417frCondMax)
QSnk417CapSignalDhw = GT(QSnk417frCondDhw, QSnk417frCondOn)
QSnk417myHpIsOnDhw = QSnk417TDhwSignal * QSnk417CapSignalDhw
QSnk417myHpIsOnDhwCheck = NEWARN(EQL(QSnk417myHpIsOnDhw,0)+EQL(QSnk417myHpIsOnDhw,1), 1, warnError)
EQUATIONS 1
QSnk417M = QSnk417MfrEvapIn
CONSTANTS 4		! Heat Pump: Size
Qsnk417sizeHpUsed=powerScalingFactor*100 ! value changed from original by executeTrnsys.py
QSnk417SizeHpRatio = QSnk417sizeHpUsed/sizeHpNom
QSnk417MfrHpEvapNom = QSnk417SizeHpRatio*MfrHpEvapRef * 5/4 ! adjust to ensure dTevap near 4 deg C
QSnk417MfrHpCondNom = QSnk417SizeHpRatio*MfrHpCondRef		! adapt cond to corrected evap MfrHpEvapNom*ratioCondEvap
EQUATIONS 5
QSnk417myHpIsOnSwitch = QSnk417myHpIsOnDhw + QSnk417myHpIsOn*NOT(QSnk417myHpIsOnDhw)
QSnk417frCondSwitch = QSnk417frCondDhw*QSnk417myHpIsOnDhw + (QSnk417frCond*QSnk417myHpIsOn)*NOT(QSnk417myHpIsOnDhw)
QSnk417MfrEvapIn = QSnk417MfrHpEvapNom*QSnk417frCondSwitch*QSnk417myHpIsOnSwitch
QSnk417MfrCondIn = QSnk417MfrHpCondNom*QSnk417frCondSwitch*QSnk417myHpIsOnSwitch
QSnk417TSwitch = QSnk417TDhwRecall*QSnk417myHpIsOnDhw + (QSnk417TRecall*QSnk417myHpIsOn)*NOT(QSnk417myHpIsOnDhw)
EQUATIONS 6
QSnk417CHPM_c1 = QSnk417sizeHpRatio*14.867741
QSnk417CHPM_c2 = QSnk417sizeHpRatio*127.470232
QSnk417CHPM_c3 = QSnk417sizeHpRatio*-13.745162
QSnk417CHPM_c4 = QSnk417sizeHpRatio*-216.501237
QSnk417CHPM_c5 = QSnk417sizeHpRatio*392.541582
QSnk417CHPM_c6 = QSnk417sizeHpRatio*-7.987489
UNIT 392 TYPE 977		 !Changed automatically
PARAMETERS 28
QSnk417CHPM_c1				! 1: c1
QSnk417CHPM_c2				! 2: c2
QSnk417CHPM_c3				! 3: c3
QSnk417CHPM_c4				! 4: c4
QSnk417CHPM_c5				! 5: c5
QSnk417CHPM_c6				! 6: c6
COP_c1				! 7: cop1
COP_c2				! 8: cop2
COP_c3				! 9: cop3
COP_c4				! 10: cop4
COP_c5				! 11: cop5
COP_c6				! 12: cop6
tauWPstart			! 13: tau_start, s
tauWPstop			! 14: tau_stop, s
TWPEvapIce			! 15: tevapIce, deg C
EtaDefrost			! 16: eta_defrost, -
PelWPVen			! 17: ventilator electricity consumption, kW
PelAuxCtr_kW		! 18: controller electricity consumption, kW
TminEvapTout		! 19: tevap,min, deg C
TEvapMaxHp			! 20: tevap,max, deg C
tCondMinHp			! 21: tcond,min, deg C
tCondMaxHp			! 22: tcond,max, deg C
CpEvap				! 23: cp,evap, kJ/kgK
CpWat				! 24: cp,cond, kJ/kgK
timeHpBlock         ! 25: tau_error, hr,
Moloss				! 26: 0-3
Ctherm				! 27: kJ/K
Ualoss				! 28: W/k
INPUTS 9
QSnk417ThpEvapIn		! 1: tevap,in, deg C
QSnk417MfrEvapIn		! 2: Mfr,evap,in, kg/h
QSnk417TSwitch  		! 3: tcond,in, deg C
QSnk417MfrCondIn		! 4: Mfr,cond,in, kg/h
QSnk417myHpIsOnSwitch ! 5: gamma_ON, -
RHamb_1			! 6: RH_air_in, RHamb_1
tAmbHp			! 7, tAmbHp
QSnk417frCondSwitch	! 8
frCOP			! 9
0  0  0  0  0  0.5 15 1 1
EQUATIONS 10		! Heat Pump: Outputs
QSnk417THpEvapOut = [392,1] !Changed automatically
QSnk417THpCondOut = [392,3]		 !Changed automatically
QSnk417MfrAuxOut = [392,4]  		 !Changed automatically
QSnk417PelAuxComp_kW = [392,5]  					 !Changed automatically
QSnk417PelAuxTot_kW = [392,6]   					 !Changed automatically
QSnk417PauxEvap_kW = [392,7] !Changed automatically
QSnk417PauxCondSwitch_kW = [392,8]  					 !Changed automatically
QSnk417COPhp = [392,9] !Changed automatically
QSnk417PauxCond_kW = QSnk417myHpIsOn*NOT(QSnk417myHpIsOnDhw)*QSnk417PauxCondSwitch_kW
QSnk417PauxCondDhw_kW = QSnk417myHpIsOnDhw*QSnk417PauxCondSwitch_kW
EQUATIONS 1
TQSnk417 = QSnk417THpEvapOut
EQUATIONS 2
QSnk417dtEvap = QSnk417ThpEvapIn - QSnk417THpEvapOut
QSnk417dtCond = QSnk417THpCondOut - QSnk417TRecall
EQUATIONS 4
elSysIn_QSnk417HpComp = QSnk417PelAuxComp_kW
qSysOut_QSnk417Demand = QSnk417P + QSnk417PDhw
qSysOut_QSnk417TessLoss = QSnk417dQlossTess
qSysOut_QSnk417TessAcum = QSnk417dQ
EQUATIONS 1
QSnk417qImbHP =  QSnk417PauxEvap_kW + QSnk417PelAuxComp_kW - QSnk417PauxCondSwitch_kW
CONSTANTS 1
QSnk417unitPrintHP_EBal = 399
ASSIGN temp\ENERGY_BALANCE_MO_HP_417.Prt QSnk417unitPrintHP_EBal 
UNIT 395 Type 46 !Changed automatically
PARAMETERS 6
QSnk417unitPrintHP_EBal !1: Logical unit number
-1 !2: for monthly summaries
1  !3: 1:print at absolute times
-1 !4 -1: monthly integration
1  !5 number of outputs to avoid integration
1  !6 output number to avoid integration
INPUTS 4
TIME QSnk417PauxEvap_kW QSnk417PelAuxComp_kW QSnk417PauxCondSwitch_kW QSnk417qImbHP 
TIME QSnk417PauxEvap_kW QSnk417PelAuxComp_kW QSnk417PauxCondSwitch_kW QSnk417qImbHP
**********************************************************************
** QSnk_existing_HP_split.ddck from C:\actions-runner-simulations\_work\icegrid\icegrid\simulation\ddck\sink_templates 
**********************************************************************
*******************************
**BEGIN sink.ddck
*******************************
EQUATIONS 1
QSnk448unit = 408
 ASSIGN ..\..\ddck\profiles\Snk_448_Stage_II.csv QSnk448unit
UNIT 400 TYPE 9       !Changed automatically
Parameters 14
5     ! 1 Mode
1     ! 2 Header Lines to Skip
2     ! 3 No. of values to read
1     ! 4 Time interval of data
-1 1 0 0     ! 1st Data to read: 1: Interpolate (+) or not? (-); 2: Multiplication factor; 3: Addition factor; 4: average (0) or instantaneous (1)
-1 1 0 0
QSnk448unit     ! 9 Logical unit for input file (used to be 18)
-1     ! 10 Free format mode
CONSTANTS 3
QSnk448powerScalingFactor = 1
QSnk448ratioDHWtoSH = ratioDHWtoSH_allSinks ! desired ratio of the total demands of DHW and SH
QSnk448ratioDHWtoSH_actual = 0.25
EQUATIONS 4
QSnk448SH_factor4Ratio = (1 + QSnk448ratioDHWtoSH_actual)/(1 + QSnk448ratioDHWtoSH)
QSnk448DHW_factor4Ratio = QSnk448ratioDHWtoSH * 1/QSnk448ratioDHWtoSH_actual * QSnk448SH_factor4Ratio
QSnk448P = QSnk448SH_factor4Ratio * powerScalingFactor * QSnk448powerScalingFactor*MAX([400,2], 0)        !Changed automatically
QSnk448PDhw = QSnk448DHW_factor4Ratio * powerScalingFactor * QSnk448powerScalingFactor*MAX([400,1], 0) !Changed automatically
EQUATIONS 1
QSnk448ThpEvapIn = TSCnr443_QSnk448
CONSTANTS 8
Qsnk448V=powerScalingFactor*215 ! value changed from original by executeTrnsys.py
QSnk448U = 0.8e-3 ! kW/(m2.K)
QSnk448TInit = 35
QSnk448TMinCheck = 20
QSnk448h = 2! m
QSnk448topArea = QSnk448V/QSnk448h
QSnk448r = (QSnk448topArea/PI)^.5
QSnk448A = 2*PI*QSnk448r*QSnk448h + 2*QSnk448topArea
UNIT 404 TYPE 993 !Changed automatically
PARAMETERS 1
1
INPUTS 1
QSnk448T
QSnk448TInit
EQUATIONS 3
QSnk448TRecall = LE(TIME, recallStart)*QSnk448TInit + GT(TIME, recallStart)*[404,1] !Changed automatically
QSnk448TRecallCheck = GTWARN(QSnk448TMinCheck, QSnk448TRecall, warnError)
QSnk448TCheck = GTWARN(QSnk448TMinCheck, QSnk448T, warnError)
EQUATIONS 1
QSnk448T = (dtSim_SI*(QSnk448PauxCond_kW - QSnk448P) + RHOWAT*CPWAT*QSnk448V*QSnk448TRecall)/(RHOWAT*CPWAT*QSnk448V)
CONSTANTS 7
QSnk448VDhw = QSnk448V/8 !m^3            ! re-defined in the config file
QSnk448UDhw = 0.8e-3 ! kW/(m2.K)
QSnk448TDhwInit = 55
QSnk448TDhwMinCheck = 40
QSnk448topAreaDhw = QSnk448VDhw/QSnk448h
QSnk448rDhw = (QSnk448topAreaDhw/PI)^.5
QSnk448ADhw = 2*PI*QSnk448rDhw*QSnk448h + 2*QSnk448topAreaDhw
UNIT 407 TYPE 993 !Changed automatically
PARAMETERS 1
1
INPUTS 1
QSnk448TDhw
QSnk448TDhwInit
EQUATIONS 3
QSnk448TDhwRecall = LE(TIME, recallStart)*QSnk448TDhwInit + GT(TIME, recallStart)*[407,1] !Changed automatically
QSnk448TDhwRecallCheck = GTWARN(QSnk448TDhwMinCheck, QSnk448TDhwRecall, warnError)
QSnk448TDhwCheck = GTWARN(QSnk448TDhwMinCheck, QSnk448TDhw, warnError)
EQUATIONS 1
QSnk448TDhw = (dtSim_SI*(QSnk448PauxCondDhw_kW - QSnk448PDhw + QSnk448UDhw*QSnk448ADhw*TRoomStore) + RHOWAT*CPWAT*QSnk448VDhw*QSnk448TDhwRecall)/(dtSim_SI*QSnk448UDhw*QSnk448ADhw + RHOWAT*CPWAT*QSnk448VDhw)
EQUATIONS 4
QSnk448dQ = RHOWAT*CPWAT*QSnk448V*(QSnk448T-QSnk448TRecall)/dtSim_SI + RHOWAT*CPWAT*QSnk448VDhw*(QSnk448TDhw-QSnk448TDhwRecall)/dtSim_SI
QSnk448dQLoss = 0
QSnk448dQLossDhw = QSnk448UDhw*QSnk448ADhw*(QSnk448TDhwRecall - tAmbHp)
QSnk448dQlossTess = QSnk448dQLoss + QSnk448dQLossDhw
EQUATIONS 1
QSnk448qImbTess =  QSnk448PauxCondSwitch_kW - QSnk448dQ - QSnk448P - QSnk448PDhw - QSnk448dQlossTess
CONSTANTS 1
QSnk448unitPrintTess_EBal = 409
ASSIGN temp\ENERGY_BALANCE_MO_448_TESS.Prt QSnk448unitPrintTess_EBal 
UNIT 405 Type 46 !Changed automatically
PARAMETERS 6
QSnk448unitPrintTess_EBal !1: Logical unit number
-1 !2: for monthly summaries
1  !3: 1:print at absolute times
-1 !4 -1: monthly integration
1  !5 number of outputs to avoid integration
1  !6 output number to avoid integration
INPUTS 7
TIME QSnk448PauxCondSwitch_kW QSnk448dQ QSnk448P QSnk448PDhw QSnk448dQlossTess QSnk448qImbTess
TIME QSnk448PauxCondSwitch_kW QSnk448dQ QSnk448P QSnk448PDhw QSnk448dQlossTess QSnk448qImbTess
UNIT 401 TYPE 993 !Changed automatically
PARAMETERS 1
2
INPUTS 2
QSnk448P QSnk448PDhw 
0 0
EQUATIONS 4
QSnk448P_Recall = [401,1] !Changed automatically
QSnk448Puse = MAX(QSnk448P, QSnk448P_Recall) ! used to control the HP massflows
QSnk448PDhw_Recall = [401,2] !Changed automatically
QSnk448PDhwuse = MAX(QSnk448PDhw, QSnk448PDhw_Recall) ! used to control the HP massflows
CONSTANTS 3
QSnk448frCondMin = 0.2
QSnk448frCondOn = 0.4
QSnk448frCondMax = 1.2
UNIT 402 TYPE 993 !Changed automatically
PARAMETERS 1
2
INPUTS 2
QSnk448myHpIsOn QSnk448myHpIsOnDhw
0 0
EQUATIONS 2
QSnk448myHpIsOnRecall = [402,1] !Changed automatically
QSnk448myHpIsOnDhwRecall = [402,2] !Changed automatically
CONSTANTS 5
QSnk448dTAbove = 1
QSnk448dTBelow = 1
QSnk448TSet = 40
QSnk448TOff = QSnk448TSet + QSnk448dTAbove
QSnk448TOn = QSnk448TSet - QSnk448dTBelow
EQUATIONS 9
QSnk448below = LT(QSnk448TRecall, (QSnk448TSet - QSnk448dTBelow))
QSnk448above = GE(QSnk448TRecall, (QSnk448TSet + QSnk448dTAbove))
QSnk448between = NOT(QSnk448below)*NOT(QSnk448above)
QSnk448Tsignal = QSnk448below + QSnk448between*QSnk448myHpIsOnRecall
QSnk448frCondUnconst = 1.0 - (1.0-QSnk448frCondMin)*(QSnk448TRecall-QSnk448TSet+QSnk448dTBelow)/(QSnk448dTAbove+QSnk448dTBelow)
QSnk448frCond = min(max(QSnk448frCondMin, QSnk448frCondUnconst), QSnk448frCondMax)
QSnk448CapSignal = GT(QSnk448frCond, QSnk448frCondOn)
QSnk448myHpIsOn = QSnk448Tsignal * QSnk448CapSignal
QSnk448myHpIsOnCheck = NEWARN(EQL(QSnk448myHpIsOn,0)+EQL(QSnk448myHpIsOn,1), 1, warnError)
CONSTANTS 5
QSnk448dTDhwAbove = 1
QSnk448dTDhwBelow = 1
QSnk448TDhwSet = 55
QSnk448TDhwOff = QSnk448TDhwSet + QSnk448dTDhwAbove
QSnk448TDhwOn = QSnk448TDhwSet - QSnk448dTDhwBelow
EQUATIONS 9
QSnk448belowDhw = LT(QSnk448TDhwRecall, (QSnk448TDhwSet - QSnk448dTDhwBelow))
QSnk448aboveDhw = GE(QSnk448TDhwRecall, (QSnk448TDhwSet + QSnk448dTDhwAbove))
QSnk448betweenDhw = NOT(QSnk448belowDhw)*NOT(QSnk448aboveDhw)
QSnk448TDhwSignal = QSnk448belowDhw + QSnk448betweenDhw*QSnk448myHpIsOnDhwRecall
QSnk448frCondUnconstDhw = 1.0 - (1.0-QSnk448frCondMin)*(QSnk448TDhwRecall-QSnk448TDhwSet+QSnk448dTDhwBelow)/(QSnk448dTDhwAbove+QSnk448dTDhwBelow)
QSnk448frCondDhw = min(max(QSnk448frCondMin, QSnk448frCondUnconstDhw), QSnk448frCondMax)
QSnk448CapSignalDhw = GT(QSnk448frCondDhw, QSnk448frCondOn)
QSnk448myHpIsOnDhw = QSnk448TDhwSignal * QSnk448CapSignalDhw
QSnk448myHpIsOnDhwCheck = NEWARN(EQL(QSnk448myHpIsOnDhw,0)+EQL(QSnk448myHpIsOnDhw,1), 1, warnError)
EQUATIONS 1
QSnk448M = QSnk448MfrEvapIn
CONSTANTS 4		! Heat Pump: Size
Qsnk448sizeHpUsed=powerScalingFactor*350 ! value changed from original by executeTrnsys.py
QSnk448SizeHpRatio = QSnk448sizeHpUsed/sizeHpNom
QSnk448MfrHpEvapNom = QSnk448SizeHpRatio*MfrHpEvapRef * 5/4 ! adjust to ensure dTevap near 4 deg C
QSnk448MfrHpCondNom = QSnk448SizeHpRatio*MfrHpCondRef		! adapt cond to corrected evap MfrHpEvapNom*ratioCondEvap
EQUATIONS 5
QSnk448myHpIsOnSwitch = QSnk448myHpIsOnDhw + QSnk448myHpIsOn*NOT(QSnk448myHpIsOnDhw)
QSnk448frCondSwitch = QSnk448frCondDhw*QSnk448myHpIsOnDhw + (QSnk448frCond*QSnk448myHpIsOn)*NOT(QSnk448myHpIsOnDhw)
QSnk448MfrEvapIn = QSnk448MfrHpEvapNom*QSnk448frCondSwitch*QSnk448myHpIsOnSwitch
QSnk448MfrCondIn = QSnk448MfrHpCondNom*QSnk448frCondSwitch*QSnk448myHpIsOnSwitch
QSnk448TSwitch = QSnk448TDhwRecall*QSnk448myHpIsOnDhw + (QSnk448TRecall*QSnk448myHpIsOn)*NOT(QSnk448myHpIsOnDhw)
EQUATIONS 6
QSnk448CHPM_c1 = QSnk448sizeHpRatio*14.867741
QSnk448CHPM_c2 = QSnk448sizeHpRatio*127.470232
QSnk448CHPM_c3 = QSnk448sizeHpRatio*-13.745162
QSnk448CHPM_c4 = QSnk448sizeHpRatio*-216.501237
QSnk448CHPM_c5 = QSnk448sizeHpRatio*392.541582
QSnk448CHPM_c6 = QSnk448sizeHpRatio*-7.987489
UNIT 403 TYPE 977		 !Changed automatically
PARAMETERS 28
QSnk448CHPM_c1				! 1: c1
QSnk448CHPM_c2				! 2: c2
QSnk448CHPM_c3				! 3: c3
QSnk448CHPM_c4				! 4: c4
QSnk448CHPM_c5				! 5: c5
QSnk448CHPM_c6				! 6: c6
COP_c1				! 7: cop1
COP_c2				! 8: cop2
COP_c3				! 9: cop3
COP_c4				! 10: cop4
COP_c5				! 11: cop5
COP_c6				! 12: cop6
tauWPstart			! 13: tau_start, s
tauWPstop			! 14: tau_stop, s
TWPEvapIce			! 15: tevapIce, deg C
EtaDefrost			! 16: eta_defrost, -
PelWPVen			! 17: ventilator electricity consumption, kW
PelAuxCtr_kW		! 18: controller electricity consumption, kW
TminEvapTout		! 19: tevap,min, deg C
TEvapMaxHp			! 20: tevap,max, deg C
tCondMinHp			! 21: tcond,min, deg C
tCondMaxHp			! 22: tcond,max, deg C
CpEvap				! 23: cp,evap, kJ/kgK
CpWat				! 24: cp,cond, kJ/kgK
timeHpBlock         ! 25: tau_error, hr,
Moloss				! 26: 0-3
Ctherm				! 27: kJ/K
Ualoss				! 28: W/k
INPUTS 9
QSnk448ThpEvapIn		! 1: tevap,in, deg C
QSnk448MfrEvapIn		! 2: Mfr,evap,in, kg/h
QSnk448TSwitch  		! 3: tcond,in, deg C
QSnk448MfrCondIn		! 4: Mfr,cond,in, kg/h
QSnk448myHpIsOnSwitch ! 5: gamma_ON, -
RHamb_1			! 6: RH_air_in, RHamb_1
tAmbHp			! 7, tAmbHp
QSnk448frCondSwitch	! 8
frCOP			! 9
0  0  0  0  0  0.5 15 1 1
EQUATIONS 10		! Heat Pump: Outputs
QSnk448THpEvapOut = [403,1] !Changed automatically
QSnk448THpCondOut = [403,3]		 !Changed automatically
QSnk448MfrAuxOut = [403,4]  		 !Changed automatically
QSnk448PelAuxComp_kW = [403,5]  					 !Changed automatically
QSnk448PelAuxTot_kW = [403,6]   					 !Changed automatically
QSnk448PauxEvap_kW = [403,7] !Changed automatically
QSnk448PauxCondSwitch_kW = [403,8]  					 !Changed automatically
QSnk448COPhp = [403,9] !Changed automatically
QSnk448PauxCond_kW = QSnk448myHpIsOn*NOT(QSnk448myHpIsOnDhw)*QSnk448PauxCondSwitch_kW
QSnk448PauxCondDhw_kW = QSnk448myHpIsOnDhw*QSnk448PauxCondSwitch_kW
EQUATIONS 1
TQSnk448 = QSnk448THpEvapOut
EQUATIONS 2
QSnk448dtEvap = QSnk448ThpEvapIn - QSnk448THpEvapOut
QSnk448dtCond = QSnk448THpCondOut - QSnk448TRecall
EQUATIONS 4
elSysIn_QSnk448HpComp = QSnk448PelAuxComp_kW
qSysOut_QSnk448Demand = QSnk448P + QSnk448PDhw
qSysOut_QSnk448TessLoss = QSnk448dQlossTess
qSysOut_QSnk448TessAcum = QSnk448dQ
EQUATIONS 1
QSnk448qImbHP =  QSnk448PauxEvap_kW + QSnk448PelAuxComp_kW - QSnk448PauxCondSwitch_kW
CONSTANTS 1
QSnk448unitPrintHP_EBal = 410
ASSIGN temp\ENERGY_BALANCE_MO_HP_448.Prt QSnk448unitPrintHP_EBal 
UNIT 406 Type 46 !Changed automatically
PARAMETERS 6
QSnk448unitPrintHP_EBal !1: Logical unit number
-1 !2: for monthly summaries
1  !3: 1:print at absolute times
-1 !4 -1: monthly integration
1  !5 number of outputs to avoid integration
1  !6 output number to avoid integration
INPUTS 4
TIME QSnk448PauxEvap_kW QSnk448PelAuxComp_kW QSnk448PauxCondSwitch_kW QSnk448qImbHP 
TIME QSnk448PauxEvap_kW QSnk448PelAuxComp_kW QSnk448PauxCondSwitch_kW QSnk448qImbHP
**********************************************************************
** QSnk_existing_HP_split.ddck from C:\actions-runner-simulations\_work\icegrid\icegrid\simulation\ddck\sink_templates 
**********************************************************************
*******************************
**BEGIN sink.ddck
*******************************
EQUATIONS 1
QSnk469unit = 419
 ASSIGN ..\..\ddck\profiles\Snk_469_Stage_II.csv QSnk469unit
UNIT 411 TYPE 9       !Changed automatically
Parameters 14
5     ! 1 Mode
1     ! 2 Header Lines to Skip
2     ! 3 No. of values to read
1     ! 4 Time interval of data
-1 1 0 0     ! 1st Data to read: 1: Interpolate (+) or not? (-); 2: Multiplication factor; 3: Addition factor; 4: average (0) or instantaneous (1)
-1 1 0 0
QSnk469unit     ! 9 Logical unit for input file (used to be 18)
-1     ! 10 Free format mode
CONSTANTS 3
QSnk469powerScalingFactor = 1
QSnk469ratioDHWtoSH = ratioDHWtoSH_allSinks ! desired ratio of the total demands of DHW and SH
QSnk469ratioDHWtoSH_actual = 0.25
EQUATIONS 4
QSnk469SH_factor4Ratio = (1 + QSnk469ratioDHWtoSH_actual)/(1 + QSnk469ratioDHWtoSH)
QSnk469DHW_factor4Ratio = QSnk469ratioDHWtoSH * 1/QSnk469ratioDHWtoSH_actual * QSnk469SH_factor4Ratio
QSnk469P = QSnk469SH_factor4Ratio * powerScalingFactor * QSnk469powerScalingFactor*MAX([411,2], 0)        !Changed automatically
QSnk469PDhw = QSnk469DHW_factor4Ratio * powerScalingFactor * QSnk469powerScalingFactor*MAX([411,1], 0) !Changed automatically
EQUATIONS 1
QSnk469ThpEvapIn = TSCnr464_QSnk469
CONSTANTS 8
Qsnk469V=powerScalingFactor*215 ! value changed from original by executeTrnsys.py
QSnk469U = 0.8e-3 ! kW/(m2.K)
QSnk469TInit = 35
QSnk469TMinCheck = 20
QSnk469h = 2! m
QSnk469topArea = QSnk469V/QSnk469h
QSnk469r = (QSnk469topArea/PI)^.5
QSnk469A = 2*PI*QSnk469r*QSnk469h + 2*QSnk469topArea
UNIT 415 TYPE 993 !Changed automatically
PARAMETERS 1
1
INPUTS 1
QSnk469T
QSnk469TInit
EQUATIONS 3
QSnk469TRecall = LE(TIME, recallStart)*QSnk469TInit + GT(TIME, recallStart)*[415,1] !Changed automatically
QSnk469TRecallCheck = GTWARN(QSnk469TMinCheck, QSnk469TRecall, warnError)
QSnk469TCheck = GTWARN(QSnk469TMinCheck, QSnk469T, warnError)
EQUATIONS 1
QSnk469T = (dtSim_SI*(QSnk469PauxCond_kW - QSnk469P) + RHOWAT*CPWAT*QSnk469V*QSnk469TRecall)/(RHOWAT*CPWAT*QSnk469V)
CONSTANTS 7
QSnk469VDhw = QSnk469V/8 !m^3            ! re-defined in the config file
QSnk469UDhw = 0.8e-3 ! kW/(m2.K)
QSnk469TDhwInit = 55
QSnk469TDhwMinCheck = 40
QSnk469topAreaDhw = QSnk469VDhw/QSnk469h
QSnk469rDhw = (QSnk469topAreaDhw/PI)^.5
QSnk469ADhw = 2*PI*QSnk469rDhw*QSnk469h + 2*QSnk469topAreaDhw
UNIT 418 TYPE 993 !Changed automatically
PARAMETERS 1
1
INPUTS 1
QSnk469TDhw
QSnk469TDhwInit
EQUATIONS 3
QSnk469TDhwRecall = LE(TIME, recallStart)*QSnk469TDhwInit + GT(TIME, recallStart)*[418,1] !Changed automatically
QSnk469TDhwRecallCheck = GTWARN(QSnk469TDhwMinCheck, QSnk469TDhwRecall, warnError)
QSnk469TDhwCheck = GTWARN(QSnk469TDhwMinCheck, QSnk469TDhw, warnError)
EQUATIONS 1
QSnk469TDhw = (dtSim_SI*(QSnk469PauxCondDhw_kW - QSnk469PDhw + QSnk469UDhw*QSnk469ADhw*TRoomStore) + RHOWAT*CPWAT*QSnk469VDhw*QSnk469TDhwRecall)/(dtSim_SI*QSnk469UDhw*QSnk469ADhw + RHOWAT*CPWAT*QSnk469VDhw)
EQUATIONS 4
QSnk469dQ = RHOWAT*CPWAT*QSnk469V*(QSnk469T-QSnk469TRecall)/dtSim_SI + RHOWAT*CPWAT*QSnk469VDhw*(QSnk469TDhw-QSnk469TDhwRecall)/dtSim_SI
QSnk469dQLoss = 0
QSnk469dQLossDhw = QSnk469UDhw*QSnk469ADhw*(QSnk469TDhwRecall - tAmbHp)
QSnk469dQlossTess = QSnk469dQLoss + QSnk469dQLossDhw
EQUATIONS 1
QSnk469qImbTess =  QSnk469PauxCondSwitch_kW - QSnk469dQ - QSnk469P - QSnk469PDhw - QSnk469dQlossTess
CONSTANTS 1
QSnk469unitPrintTess_EBal = 420
ASSIGN temp\ENERGY_BALANCE_MO_469_TESS.Prt QSnk469unitPrintTess_EBal 
UNIT 416 Type 46 !Changed automatically
PARAMETERS 6
QSnk469unitPrintTess_EBal !1: Logical unit number
-1 !2: for monthly summaries
1  !3: 1:print at absolute times
-1 !4 -1: monthly integration
1  !5 number of outputs to avoid integration
1  !6 output number to avoid integration
INPUTS 7
TIME QSnk469PauxCondSwitch_kW QSnk469dQ QSnk469P QSnk469PDhw QSnk469dQlossTess QSnk469qImbTess
TIME QSnk469PauxCondSwitch_kW QSnk469dQ QSnk469P QSnk469PDhw QSnk469dQlossTess QSnk469qImbTess
UNIT 412 TYPE 993 !Changed automatically
PARAMETERS 1
2
INPUTS 2
QSnk469P QSnk469PDhw 
0 0
EQUATIONS 4
QSnk469P_Recall = [412,1] !Changed automatically
QSnk469Puse = MAX(QSnk469P, QSnk469P_Recall) ! used to control the HP massflows
QSnk469PDhw_Recall = [412,2] !Changed automatically
QSnk469PDhwuse = MAX(QSnk469PDhw, QSnk469PDhw_Recall) ! used to control the HP massflows
CONSTANTS 3
QSnk469frCondMin = 0.2
QSnk469frCondOn = 0.4
QSnk469frCondMax = 1.2
UNIT 413 TYPE 993 !Changed automatically
PARAMETERS 1
2
INPUTS 2
QSnk469myHpIsOn QSnk469myHpIsOnDhw
0 0
EQUATIONS 2
QSnk469myHpIsOnRecall = [413,1] !Changed automatically
QSnk469myHpIsOnDhwRecall = [413,2] !Changed automatically
CONSTANTS 5
QSnk469dTAbove = 1
QSnk469dTBelow = 1
QSnk469TSet = 40
QSnk469TOff = QSnk469TSet + QSnk469dTAbove
QSnk469TOn = QSnk469TSet - QSnk469dTBelow
EQUATIONS 9
QSnk469below = LT(QSnk469TRecall, (QSnk469TSet - QSnk469dTBelow))
QSnk469above = GE(QSnk469TRecall, (QSnk469TSet + QSnk469dTAbove))
QSnk469between = NOT(QSnk469below)*NOT(QSnk469above)
QSnk469Tsignal = QSnk469below + QSnk469between*QSnk469myHpIsOnRecall
QSnk469frCondUnconst = 1.0 - (1.0-QSnk469frCondMin)*(QSnk469TRecall-QSnk469TSet+QSnk469dTBelow)/(QSnk469dTAbove+QSnk469dTBelow)
QSnk469frCond = min(max(QSnk469frCondMin, QSnk469frCondUnconst), QSnk469frCondMax)
QSnk469CapSignal = GT(QSnk469frCond, QSnk469frCondOn)
QSnk469myHpIsOn = QSnk469Tsignal * QSnk469CapSignal
QSnk469myHpIsOnCheck = NEWARN(EQL(QSnk469myHpIsOn,0)+EQL(QSnk469myHpIsOn,1), 1, warnError)
CONSTANTS 5
QSnk469dTDhwAbove = 1
QSnk469dTDhwBelow = 1
QSnk469TDhwSet = 55
QSnk469TDhwOff = QSnk469TDhwSet + QSnk469dTDhwAbove
QSnk469TDhwOn = QSnk469TDhwSet - QSnk469dTDhwBelow
EQUATIONS 9
QSnk469belowDhw = LT(QSnk469TDhwRecall, (QSnk469TDhwSet - QSnk469dTDhwBelow))
QSnk469aboveDhw = GE(QSnk469TDhwRecall, (QSnk469TDhwSet + QSnk469dTDhwAbove))
QSnk469betweenDhw = NOT(QSnk469belowDhw)*NOT(QSnk469aboveDhw)
QSnk469TDhwSignal = QSnk469belowDhw + QSnk469betweenDhw*QSnk469myHpIsOnDhwRecall
QSnk469frCondUnconstDhw = 1.0 - (1.0-QSnk469frCondMin)*(QSnk469TDhwRecall-QSnk469TDhwSet+QSnk469dTDhwBelow)/(QSnk469dTDhwAbove+QSnk469dTDhwBelow)
QSnk469frCondDhw = min(max(QSnk469frCondMin, QSnk469frCondUnconstDhw), QSnk469frCondMax)
QSnk469CapSignalDhw = GT(QSnk469frCondDhw, QSnk469frCondOn)
QSnk469myHpIsOnDhw = QSnk469TDhwSignal * QSnk469CapSignalDhw
QSnk469myHpIsOnDhwCheck = NEWARN(EQL(QSnk469myHpIsOnDhw,0)+EQL(QSnk469myHpIsOnDhw,1), 1, warnError)
EQUATIONS 1
QSnk469M = QSnk469MfrEvapIn
CONSTANTS 4		! Heat Pump: Size
Qsnk469sizeHpUsed=powerScalingFactor*300 ! value changed from original by executeTrnsys.py
QSnk469SizeHpRatio = QSnk469sizeHpUsed/sizeHpNom
QSnk469MfrHpEvapNom = QSnk469SizeHpRatio*MfrHpEvapRef * 5/4 ! adjust to ensure dTevap near 4 deg C
QSnk469MfrHpCondNom = QSnk469SizeHpRatio*MfrHpCondRef		! adapt cond to corrected evap MfrHpEvapNom*ratioCondEvap
EQUATIONS 5
QSnk469myHpIsOnSwitch = QSnk469myHpIsOnDhw + QSnk469myHpIsOn*NOT(QSnk469myHpIsOnDhw)
QSnk469frCondSwitch = QSnk469frCondDhw*QSnk469myHpIsOnDhw + (QSnk469frCond*QSnk469myHpIsOn)*NOT(QSnk469myHpIsOnDhw)
QSnk469MfrEvapIn = QSnk469MfrHpEvapNom*QSnk469frCondSwitch*QSnk469myHpIsOnSwitch
QSnk469MfrCondIn = QSnk469MfrHpCondNom*QSnk469frCondSwitch*QSnk469myHpIsOnSwitch
QSnk469TSwitch = QSnk469TDhwRecall*QSnk469myHpIsOnDhw + (QSnk469TRecall*QSnk469myHpIsOn)*NOT(QSnk469myHpIsOnDhw)
EQUATIONS 6
QSnk469CHPM_c1 = QSnk469sizeHpRatio*14.867741
QSnk469CHPM_c2 = QSnk469sizeHpRatio*127.470232
QSnk469CHPM_c3 = QSnk469sizeHpRatio*-13.745162
QSnk469CHPM_c4 = QSnk469sizeHpRatio*-216.501237
QSnk469CHPM_c5 = QSnk469sizeHpRatio*392.541582
QSnk469CHPM_c6 = QSnk469sizeHpRatio*-7.987489
UNIT 414 TYPE 977		 !Changed automatically
PARAMETERS 28
QSnk469CHPM_c1				! 1: c1
QSnk469CHPM_c2				! 2: c2
QSnk469CHPM_c3				! 3: c3
QSnk469CHPM_c4				! 4: c4
QSnk469CHPM_c5				! 5: c5
QSnk469CHPM_c6				! 6: c6
COP_c1				! 7: cop1
COP_c2				! 8: cop2
COP_c3				! 9: cop3
COP_c4				! 10: cop4
COP_c5				! 11: cop5
COP_c6				! 12: cop6
tauWPstart			! 13: tau_start, s
tauWPstop			! 14: tau_stop, s
TWPEvapIce			! 15: tevapIce, deg C
EtaDefrost			! 16: eta_defrost, -
PelWPVen			! 17: ventilator electricity consumption, kW
PelAuxCtr_kW		! 18: controller electricity consumption, kW
TminEvapTout		! 19: tevap,min, deg C
TEvapMaxHp			! 20: tevap,max, deg C
tCondMinHp			! 21: tcond,min, deg C
tCondMaxHp			! 22: tcond,max, deg C
CpEvap				! 23: cp,evap, kJ/kgK
CpWat				! 24: cp,cond, kJ/kgK
timeHpBlock         ! 25: tau_error, hr,
Moloss				! 26: 0-3
Ctherm				! 27: kJ/K
Ualoss				! 28: W/k
INPUTS 9
QSnk469ThpEvapIn		! 1: tevap,in, deg C
QSnk469MfrEvapIn		! 2: Mfr,evap,in, kg/h
QSnk469TSwitch  		! 3: tcond,in, deg C
QSnk469MfrCondIn		! 4: Mfr,cond,in, kg/h
QSnk469myHpIsOnSwitch ! 5: gamma_ON, -
RHamb_1			! 6: RH_air_in, RHamb_1
tAmbHp			! 7, tAmbHp
QSnk469frCondSwitch	! 8
frCOP			! 9
0  0  0  0  0  0.5 15 1 1
EQUATIONS 10		! Heat Pump: Outputs
QSnk469THpEvapOut = [414,1] !Changed automatically
QSnk469THpCondOut = [414,3]		 !Changed automatically
QSnk469MfrAuxOut = [414,4]  		 !Changed automatically
QSnk469PelAuxComp_kW = [414,5]  					 !Changed automatically
QSnk469PelAuxTot_kW = [414,6]   					 !Changed automatically
QSnk469PauxEvap_kW = [414,7] !Changed automatically
QSnk469PauxCondSwitch_kW = [414,8]  					 !Changed automatically
QSnk469COPhp = [414,9] !Changed automatically
QSnk469PauxCond_kW = QSnk469myHpIsOn*NOT(QSnk469myHpIsOnDhw)*QSnk469PauxCondSwitch_kW
QSnk469PauxCondDhw_kW = QSnk469myHpIsOnDhw*QSnk469PauxCondSwitch_kW
EQUATIONS 1
TQSnk469 = QSnk469THpEvapOut
EQUATIONS 2
QSnk469dtEvap = QSnk469ThpEvapIn - QSnk469THpEvapOut
QSnk469dtCond = QSnk469THpCondOut - QSnk469TRecall
EQUATIONS 4
elSysIn_QSnk469HpComp = QSnk469PelAuxComp_kW
qSysOut_QSnk469Demand = QSnk469P + QSnk469PDhw
qSysOut_QSnk469TessLoss = QSnk469dQlossTess
qSysOut_QSnk469TessAcum = QSnk469dQ
EQUATIONS 1
QSnk469qImbHP =  QSnk469PauxEvap_kW + QSnk469PelAuxComp_kW - QSnk469PauxCondSwitch_kW
CONSTANTS 1
QSnk469unitPrintHP_EBal = 421
ASSIGN temp\ENERGY_BALANCE_MO_HP_469.Prt QSnk469unitPrintHP_EBal 
UNIT 417 Type 46 !Changed automatically
PARAMETERS 6
QSnk469unitPrintHP_EBal !1: Logical unit number
-1 !2: for monthly summaries
1  !3: 1:print at absolute times
-1 !4 -1: monthly integration
1  !5 number of outputs to avoid integration
1  !6 output number to avoid integration
INPUTS 4
TIME QSnk469PauxEvap_kW QSnk469PelAuxComp_kW QSnk469PauxCondSwitch_kW QSnk469qImbHP 
TIME QSnk469PauxEvap_kW QSnk469PelAuxComp_kW QSnk469PauxCondSwitch_kW QSnk469qImbHP
**********************************************************************
** QSnk_existing_HP_split.ddck from C:\actions-runner-simulations\_work\icegrid\icegrid\simulation\ddck\sink_templates 
**********************************************************************
*******************************
**BEGIN sink.ddck
*******************************
EQUATIONS 1
QSnk488unit = 430
 ASSIGN ..\..\ddck\profiles\Snk_488_Stage_II.csv QSnk488unit
UNIT 422 TYPE 9       !Changed automatically
Parameters 14
5     ! 1 Mode
1     ! 2 Header Lines to Skip
2     ! 3 No. of values to read
1     ! 4 Time interval of data
-1 1 0 0     ! 1st Data to read: 1: Interpolate (+) or not? (-); 2: Multiplication factor; 3: Addition factor; 4: average (0) or instantaneous (1)
-1 1 0 0
QSnk488unit     ! 9 Logical unit for input file (used to be 18)
-1     ! 10 Free format mode
CONSTANTS 3
QSnk488powerScalingFactor = 1
QSnk488ratioDHWtoSH = ratioDHWtoSH_allSinks ! desired ratio of the total demands of DHW and SH
QSnk488ratioDHWtoSH_actual = 0.25
EQUATIONS 4
QSnk488SH_factor4Ratio = (1 + QSnk488ratioDHWtoSH_actual)/(1 + QSnk488ratioDHWtoSH)
QSnk488DHW_factor4Ratio = QSnk488ratioDHWtoSH * 1/QSnk488ratioDHWtoSH_actual * QSnk488SH_factor4Ratio
QSnk488P = QSnk488SH_factor4Ratio * powerScalingFactor * QSnk488powerScalingFactor*MAX([422,2], 0)        !Changed automatically
QSnk488PDhw = QSnk488DHW_factor4Ratio * powerScalingFactor * QSnk488powerScalingFactor*MAX([422,1], 0) !Changed automatically
EQUATIONS 1
QSnk488ThpEvapIn = TSCnr483_QSnk488
CONSTANTS 8
Qsnk488V=powerScalingFactor*320 ! value changed from original by executeTrnsys.py
QSnk488U = 0.8e-3 ! kW/(m2.K)
QSnk488TInit = 35
QSnk488TMinCheck = 20
QSnk488h = 2! m
QSnk488topArea = QSnk488V/QSnk488h
QSnk488r = (QSnk488topArea/PI)^.5
QSnk488A = 2*PI*QSnk488r*QSnk488h + 2*QSnk488topArea
UNIT 426 TYPE 993 !Changed automatically
PARAMETERS 1
1
INPUTS 1
QSnk488T
QSnk488TInit
EQUATIONS 3
QSnk488TRecall = LE(TIME, recallStart)*QSnk488TInit + GT(TIME, recallStart)*[426,1] !Changed automatically
QSnk488TRecallCheck = GTWARN(QSnk488TMinCheck, QSnk488TRecall, warnError)
QSnk488TCheck = GTWARN(QSnk488TMinCheck, QSnk488T, warnError)
EQUATIONS 1
QSnk488T = (dtSim_SI*(QSnk488PauxCond_kW - QSnk488P) + RHOWAT*CPWAT*QSnk488V*QSnk488TRecall)/(RHOWAT*CPWAT*QSnk488V)
CONSTANTS 7
QSnk488VDhw = QSnk488V/8 !m^3            ! re-defined in the config file
QSnk488UDhw = 0.8e-3 ! kW/(m2.K)
QSnk488TDhwInit = 55
QSnk488TDhwMinCheck = 40
QSnk488topAreaDhw = QSnk488VDhw/QSnk488h
QSnk488rDhw = (QSnk488topAreaDhw/PI)^.5
QSnk488ADhw = 2*PI*QSnk488rDhw*QSnk488h + 2*QSnk488topAreaDhw
UNIT 429 TYPE 993 !Changed automatically
PARAMETERS 1
1
INPUTS 1
QSnk488TDhw
QSnk488TDhwInit
EQUATIONS 3
QSnk488TDhwRecall = LE(TIME, recallStart)*QSnk488TDhwInit + GT(TIME, recallStart)*[429,1] !Changed automatically
QSnk488TDhwRecallCheck = GTWARN(QSnk488TDhwMinCheck, QSnk488TDhwRecall, warnError)
QSnk488TDhwCheck = GTWARN(QSnk488TDhwMinCheck, QSnk488TDhw, warnError)
EQUATIONS 1
QSnk488TDhw = (dtSim_SI*(QSnk488PauxCondDhw_kW - QSnk488PDhw + QSnk488UDhw*QSnk488ADhw*TRoomStore) + RHOWAT*CPWAT*QSnk488VDhw*QSnk488TDhwRecall)/(dtSim_SI*QSnk488UDhw*QSnk488ADhw + RHOWAT*CPWAT*QSnk488VDhw)
EQUATIONS 4
QSnk488dQ = RHOWAT*CPWAT*QSnk488V*(QSnk488T-QSnk488TRecall)/dtSim_SI + RHOWAT*CPWAT*QSnk488VDhw*(QSnk488TDhw-QSnk488TDhwRecall)/dtSim_SI
QSnk488dQLoss = 0
QSnk488dQLossDhw = QSnk488UDhw*QSnk488ADhw*(QSnk488TDhwRecall - tAmbHp)
QSnk488dQlossTess = QSnk488dQLoss + QSnk488dQLossDhw
EQUATIONS 1
QSnk488qImbTess =  QSnk488PauxCondSwitch_kW - QSnk488dQ - QSnk488P - QSnk488PDhw - QSnk488dQlossTess
CONSTANTS 1
QSnk488unitPrintTess_EBal = 431
ASSIGN temp\ENERGY_BALANCE_MO_488_TESS.Prt QSnk488unitPrintTess_EBal 
UNIT 427 Type 46 !Changed automatically
PARAMETERS 6
QSnk488unitPrintTess_EBal !1: Logical unit number
-1 !2: for monthly summaries
1  !3: 1:print at absolute times
-1 !4 -1: monthly integration
1  !5 number of outputs to avoid integration
1  !6 output number to avoid integration
INPUTS 7
TIME QSnk488PauxCondSwitch_kW QSnk488dQ QSnk488P QSnk488PDhw QSnk488dQlossTess QSnk488qImbTess
TIME QSnk488PauxCondSwitch_kW QSnk488dQ QSnk488P QSnk488PDhw QSnk488dQlossTess QSnk488qImbTess
UNIT 423 TYPE 993 !Changed automatically
PARAMETERS 1
2
INPUTS 2
QSnk488P QSnk488PDhw 
0 0
EQUATIONS 4
QSnk488P_Recall = [423,1] !Changed automatically
QSnk488Puse = MAX(QSnk488P, QSnk488P_Recall) ! used to control the HP massflows
QSnk488PDhw_Recall = [423,2] !Changed automatically
QSnk488PDhwuse = MAX(QSnk488PDhw, QSnk488PDhw_Recall) ! used to control the HP massflows
CONSTANTS 3
QSnk488frCondMin = 0.2
QSnk488frCondOn = 0.4
QSnk488frCondMax = 1.2
UNIT 424 TYPE 993 !Changed automatically
PARAMETERS 1
2
INPUTS 2
QSnk488myHpIsOn QSnk488myHpIsOnDhw
0 0
EQUATIONS 2
QSnk488myHpIsOnRecall = [424,1] !Changed automatically
QSnk488myHpIsOnDhwRecall = [424,2] !Changed automatically
CONSTANTS 5
QSnk488dTAbove = 1
QSnk488dTBelow = 1
QSnk488TSet = 40
QSnk488TOff = QSnk488TSet + QSnk488dTAbove
QSnk488TOn = QSnk488TSet - QSnk488dTBelow
EQUATIONS 9
QSnk488below = LT(QSnk488TRecall, (QSnk488TSet - QSnk488dTBelow))
QSnk488above = GE(QSnk488TRecall, (QSnk488TSet + QSnk488dTAbove))
QSnk488between = NOT(QSnk488below)*NOT(QSnk488above)
QSnk488Tsignal = QSnk488below + QSnk488between*QSnk488myHpIsOnRecall
QSnk488frCondUnconst = 1.0 - (1.0-QSnk488frCondMin)*(QSnk488TRecall-QSnk488TSet+QSnk488dTBelow)/(QSnk488dTAbove+QSnk488dTBelow)
QSnk488frCond = min(max(QSnk488frCondMin, QSnk488frCondUnconst), QSnk488frCondMax)
QSnk488CapSignal = GT(QSnk488frCond, QSnk488frCondOn)
QSnk488myHpIsOn = QSnk488Tsignal * QSnk488CapSignal
QSnk488myHpIsOnCheck = NEWARN(EQL(QSnk488myHpIsOn,0)+EQL(QSnk488myHpIsOn,1), 1, warnError)
CONSTANTS 5
QSnk488dTDhwAbove = 1
QSnk488dTDhwBelow = 1
QSnk488TDhwSet = 55
QSnk488TDhwOff = QSnk488TDhwSet + QSnk488dTDhwAbove
QSnk488TDhwOn = QSnk488TDhwSet - QSnk488dTDhwBelow
EQUATIONS 9
QSnk488belowDhw = LT(QSnk488TDhwRecall, (QSnk488TDhwSet - QSnk488dTDhwBelow))
QSnk488aboveDhw = GE(QSnk488TDhwRecall, (QSnk488TDhwSet + QSnk488dTDhwAbove))
QSnk488betweenDhw = NOT(QSnk488belowDhw)*NOT(QSnk488aboveDhw)
QSnk488TDhwSignal = QSnk488belowDhw + QSnk488betweenDhw*QSnk488myHpIsOnDhwRecall
QSnk488frCondUnconstDhw = 1.0 - (1.0-QSnk488frCondMin)*(QSnk488TDhwRecall-QSnk488TDhwSet+QSnk488dTDhwBelow)/(QSnk488dTDhwAbove+QSnk488dTDhwBelow)
QSnk488frCondDhw = min(max(QSnk488frCondMin, QSnk488frCondUnconstDhw), QSnk488frCondMax)
QSnk488CapSignalDhw = GT(QSnk488frCondDhw, QSnk488frCondOn)
QSnk488myHpIsOnDhw = QSnk488TDhwSignal * QSnk488CapSignalDhw
QSnk488myHpIsOnDhwCheck = NEWARN(EQL(QSnk488myHpIsOnDhw,0)+EQL(QSnk488myHpIsOnDhw,1), 1, warnError)
EQUATIONS 1
QSnk488M = QSnk488MfrEvapIn
CONSTANTS 4		! Heat Pump: Size
Qsnk488sizeHpUsed=powerScalingFactor*700 ! value changed from original by executeTrnsys.py
QSnk488SizeHpRatio = QSnk488sizeHpUsed/sizeHpNom
QSnk488MfrHpEvapNom = QSnk488SizeHpRatio*MfrHpEvapRef * 5/4 ! adjust to ensure dTevap near 4 deg C
QSnk488MfrHpCondNom = QSnk488SizeHpRatio*MfrHpCondRef		! adapt cond to corrected evap MfrHpEvapNom*ratioCondEvap
EQUATIONS 5
QSnk488myHpIsOnSwitch = QSnk488myHpIsOnDhw + QSnk488myHpIsOn*NOT(QSnk488myHpIsOnDhw)
QSnk488frCondSwitch = QSnk488frCondDhw*QSnk488myHpIsOnDhw + (QSnk488frCond*QSnk488myHpIsOn)*NOT(QSnk488myHpIsOnDhw)
QSnk488MfrEvapIn = QSnk488MfrHpEvapNom*QSnk488frCondSwitch*QSnk488myHpIsOnSwitch
QSnk488MfrCondIn = QSnk488MfrHpCondNom*QSnk488frCondSwitch*QSnk488myHpIsOnSwitch
QSnk488TSwitch = QSnk488TDhwRecall*QSnk488myHpIsOnDhw + (QSnk488TRecall*QSnk488myHpIsOn)*NOT(QSnk488myHpIsOnDhw)
EQUATIONS 6
QSnk488CHPM_c1 = QSnk488sizeHpRatio*14.867741
QSnk488CHPM_c2 = QSnk488sizeHpRatio*127.470232
QSnk488CHPM_c3 = QSnk488sizeHpRatio*-13.745162
QSnk488CHPM_c4 = QSnk488sizeHpRatio*-216.501237
QSnk488CHPM_c5 = QSnk488sizeHpRatio*392.541582
QSnk488CHPM_c6 = QSnk488sizeHpRatio*-7.987489
UNIT 425 TYPE 977		 !Changed automatically
PARAMETERS 28
QSnk488CHPM_c1				! 1: c1
QSnk488CHPM_c2				! 2: c2
QSnk488CHPM_c3				! 3: c3
QSnk488CHPM_c4				! 4: c4
QSnk488CHPM_c5				! 5: c5
QSnk488CHPM_c6				! 6: c6
COP_c1				! 7: cop1
COP_c2				! 8: cop2
COP_c3				! 9: cop3
COP_c4				! 10: cop4
COP_c5				! 11: cop5
COP_c6				! 12: cop6
tauWPstart			! 13: tau_start, s
tauWPstop			! 14: tau_stop, s
TWPEvapIce			! 15: tevapIce, deg C
EtaDefrost			! 16: eta_defrost, -
PelWPVen			! 17: ventilator electricity consumption, kW
PelAuxCtr_kW		! 18: controller electricity consumption, kW
TminEvapTout		! 19: tevap,min, deg C
TEvapMaxHp			! 20: tevap,max, deg C
tCondMinHp			! 21: tcond,min, deg C
tCondMaxHp			! 22: tcond,max, deg C
CpEvap				! 23: cp,evap, kJ/kgK
CpWat				! 24: cp,cond, kJ/kgK
timeHpBlock         ! 25: tau_error, hr,
Moloss				! 26: 0-3
Ctherm				! 27: kJ/K
Ualoss				! 28: W/k
INPUTS 9
QSnk488ThpEvapIn		! 1: tevap,in, deg C
QSnk488MfrEvapIn		! 2: Mfr,evap,in, kg/h
QSnk488TSwitch  		! 3: tcond,in, deg C
QSnk488MfrCondIn		! 4: Mfr,cond,in, kg/h
QSnk488myHpIsOnSwitch ! 5: gamma_ON, -
RHamb_1			! 6: RH_air_in, RHamb_1
tAmbHp			! 7, tAmbHp
QSnk488frCondSwitch	! 8
frCOP			! 9
0  0  0  0  0  0.5 15 1 1
EQUATIONS 10		! Heat Pump: Outputs
QSnk488THpEvapOut = [425,1] !Changed automatically
QSnk488THpCondOut = [425,3]		 !Changed automatically
QSnk488MfrAuxOut = [425,4]  		 !Changed automatically
QSnk488PelAuxComp_kW = [425,5]  					 !Changed automatically
QSnk488PelAuxTot_kW = [425,6]   					 !Changed automatically
QSnk488PauxEvap_kW = [425,7] !Changed automatically
QSnk488PauxCondSwitch_kW = [425,8]  					 !Changed automatically
QSnk488COPhp = [425,9] !Changed automatically
QSnk488PauxCond_kW = QSnk488myHpIsOn*NOT(QSnk488myHpIsOnDhw)*QSnk488PauxCondSwitch_kW
QSnk488PauxCondDhw_kW = QSnk488myHpIsOnDhw*QSnk488PauxCondSwitch_kW
EQUATIONS 1
TQSnk488 = QSnk488THpEvapOut
EQUATIONS 2
QSnk488dtEvap = QSnk488ThpEvapIn - QSnk488THpEvapOut
QSnk488dtCond = QSnk488THpCondOut - QSnk488TRecall
EQUATIONS 4
elSysIn_QSnk488HpComp = QSnk488PelAuxComp_kW
qSysOut_QSnk488Demand = QSnk488P + QSnk488PDhw
qSysOut_QSnk488TessLoss = QSnk488dQlossTess
qSysOut_QSnk488TessAcum = QSnk488dQ
EQUATIONS 1
QSnk488qImbHP =  QSnk488PauxEvap_kW + QSnk488PelAuxComp_kW - QSnk488PauxCondSwitch_kW
CONSTANTS 1
QSnk488unitPrintHP_EBal = 432
ASSIGN temp\ENERGY_BALANCE_MO_HP_488.Prt QSnk488unitPrintHP_EBal 
UNIT 428 Type 46 !Changed automatically
PARAMETERS 6
QSnk488unitPrintHP_EBal !1: Logical unit number
-1 !2: for monthly summaries
1  !3: 1:print at absolute times
-1 !4 -1: monthly integration
1  !5 number of outputs to avoid integration
1  !6 output number to avoid integration
INPUTS 4
TIME QSnk488PauxEvap_kW QSnk488PelAuxComp_kW QSnk488PauxCondSwitch_kW QSnk488qImbHP 
TIME QSnk488PauxEvap_kW QSnk488PelAuxComp_kW QSnk488PauxCondSwitch_kW QSnk488qImbHP
**********************************************************************
** QSnk_off.ddck from C:\actions-runner-simulations\_work\icegrid\icegrid\simulation\ddck\sink_templates 
**********************************************************************
*******************************
**BEGIN sink.ddck
*******************************
CONSTANTS 3
QSnk503dT = 0     ! [K]
QSnk503P = 0    ! Power of sink [kW]
QSnk503M = 0    !kg/h
EQUATIONS 1
QSnk503TIn = TSCnr498_QSnk503
EQUATIONS 2
QSnk503TOut = QSnk503Tin - QSnk503dT
TQSnk503 = QSnk503TOut
**********************************************************************
** QSnk_existing_HP_split.ddck from C:\actions-runner-simulations\_work\icegrid\icegrid\simulation\ddck\sink_templates 
**********************************************************************
*******************************
**BEGIN sink.ddck
*******************************
EQUATIONS 1
QSnk524unit = 441
 ASSIGN ..\..\ddck\profiles\Snk_524_Full.csv QSnk524unit
UNIT 433 TYPE 9       !Changed automatically
Parameters 14
5     ! 1 Mode
1     ! 2 Header Lines to Skip
2     ! 3 No. of values to read
1     ! 4 Time interval of data
-1 1 0 0     ! 1st Data to read: 1: Interpolate (+) or not? (-); 2: Multiplication factor; 3: Addition factor; 4: average (0) or instantaneous (1)
-1 1 0 0
QSnk524unit     ! 9 Logical unit for input file (used to be 18)
-1     ! 10 Free format mode
CONSTANTS 3
QSnk524powerScalingFactor = 1
QSnk524ratioDHWtoSH = ratioDHWtoSH_allSinks ! desired ratio of the total demands of DHW and SH
QSnk524ratioDHWtoSH_actual = 0.25
EQUATIONS 4
QSnk524SH_factor4Ratio = (1 + QSnk524ratioDHWtoSH_actual)/(1 + QSnk524ratioDHWtoSH)
QSnk524DHW_factor4Ratio = QSnk524ratioDHWtoSH * 1/QSnk524ratioDHWtoSH_actual * QSnk524SH_factor4Ratio
QSnk524P = QSnk524SH_factor4Ratio * powerScalingFactor * QSnk524powerScalingFactor*MAX([433,2], 0)        !Changed automatically
QSnk524PDhw = QSnk524DHW_factor4Ratio * powerScalingFactor * QSnk524powerScalingFactor*MAX([433,1], 0) !Changed automatically
EQUATIONS 1
QSnk524ThpEvapIn = TSCnr517_QSnk524
CONSTANTS 8
Qsnk524V=powerScalingFactor*155 ! value changed from original by executeTrnsys.py
QSnk524U = 0.8e-3 ! kW/(m2.K)
QSnk524TInit = 35
QSnk524TMinCheck = 20
QSnk524h = 2! m
QSnk524topArea = QSnk524V/QSnk524h
QSnk524r = (QSnk524topArea/PI)^.5
QSnk524A = 2*PI*QSnk524r*QSnk524h + 2*QSnk524topArea
UNIT 437 TYPE 993 !Changed automatically
PARAMETERS 1
1
INPUTS 1
QSnk524T
QSnk524TInit
EQUATIONS 3
QSnk524TRecall = LE(TIME, recallStart)*QSnk524TInit + GT(TIME, recallStart)*[437,1] !Changed automatically
QSnk524TRecallCheck = GTWARN(QSnk524TMinCheck, QSnk524TRecall, warnError)
QSnk524TCheck = GTWARN(QSnk524TMinCheck, QSnk524T, warnError)
EQUATIONS 1
QSnk524T = (dtSim_SI*(QSnk524PauxCond_kW - QSnk524P) + RHOWAT*CPWAT*QSnk524V*QSnk524TRecall)/(RHOWAT*CPWAT*QSnk524V)
CONSTANTS 7
QSnk524VDhw = QSnk524V/8 !m^3            ! re-defined in the config file
QSnk524UDhw = 0.8e-3 ! kW/(m2.K)
QSnk524TDhwInit = 55
QSnk524TDhwMinCheck = 40
QSnk524topAreaDhw = QSnk524VDhw/QSnk524h
QSnk524rDhw = (QSnk524topAreaDhw/PI)^.5
QSnk524ADhw = 2*PI*QSnk524rDhw*QSnk524h + 2*QSnk524topAreaDhw
UNIT 440 TYPE 993 !Changed automatically
PARAMETERS 1
1
INPUTS 1
QSnk524TDhw
QSnk524TDhwInit
EQUATIONS 3
QSnk524TDhwRecall = LE(TIME, recallStart)*QSnk524TDhwInit + GT(TIME, recallStart)*[440,1] !Changed automatically
QSnk524TDhwRecallCheck = GTWARN(QSnk524TDhwMinCheck, QSnk524TDhwRecall, warnError)
QSnk524TDhwCheck = GTWARN(QSnk524TDhwMinCheck, QSnk524TDhw, warnError)
EQUATIONS 1
QSnk524TDhw = (dtSim_SI*(QSnk524PauxCondDhw_kW - QSnk524PDhw + QSnk524UDhw*QSnk524ADhw*TRoomStore) + RHOWAT*CPWAT*QSnk524VDhw*QSnk524TDhwRecall)/(dtSim_SI*QSnk524UDhw*QSnk524ADhw + RHOWAT*CPWAT*QSnk524VDhw)
EQUATIONS 4
QSnk524dQ = RHOWAT*CPWAT*QSnk524V*(QSnk524T-QSnk524TRecall)/dtSim_SI + RHOWAT*CPWAT*QSnk524VDhw*(QSnk524TDhw-QSnk524TDhwRecall)/dtSim_SI
QSnk524dQLoss = 0
QSnk524dQLossDhw = QSnk524UDhw*QSnk524ADhw*(QSnk524TDhwRecall - tAmbHp)
QSnk524dQlossTess = QSnk524dQLoss + QSnk524dQLossDhw
EQUATIONS 1
QSnk524qImbTess =  QSnk524PauxCondSwitch_kW - QSnk524dQ - QSnk524P - QSnk524PDhw - QSnk524dQlossTess
CONSTANTS 1
QSnk524unitPrintTess_EBal = 442
ASSIGN temp\ENERGY_BALANCE_MO_524_TESS.Prt QSnk524unitPrintTess_EBal 
UNIT 438 Type 46 !Changed automatically
PARAMETERS 6
QSnk524unitPrintTess_EBal !1: Logical unit number
-1 !2: for monthly summaries
1  !3: 1:print at absolute times
-1 !4 -1: monthly integration
1  !5 number of outputs to avoid integration
1  !6 output number to avoid integration
INPUTS 7
TIME QSnk524PauxCondSwitch_kW QSnk524dQ QSnk524P QSnk524PDhw QSnk524dQlossTess QSnk524qImbTess
TIME QSnk524PauxCondSwitch_kW QSnk524dQ QSnk524P QSnk524PDhw QSnk524dQlossTess QSnk524qImbTess
UNIT 434 TYPE 993 !Changed automatically
PARAMETERS 1
2
INPUTS 2
QSnk524P QSnk524PDhw 
0 0
EQUATIONS 4
QSnk524P_Recall = [434,1] !Changed automatically
QSnk524Puse = MAX(QSnk524P, QSnk524P_Recall) ! used to control the HP massflows
QSnk524PDhw_Recall = [434,2] !Changed automatically
QSnk524PDhwuse = MAX(QSnk524PDhw, QSnk524PDhw_Recall) ! used to control the HP massflows
CONSTANTS 3
QSnk524frCondMin = 0.2
QSnk524frCondOn = 0.4
QSnk524frCondMax = 1.2
UNIT 435 TYPE 993 !Changed automatically
PARAMETERS 1
2
INPUTS 2
QSnk524myHpIsOn QSnk524myHpIsOnDhw
0 0
EQUATIONS 2
QSnk524myHpIsOnRecall = [435,1] !Changed automatically
QSnk524myHpIsOnDhwRecall = [435,2] !Changed automatically
CONSTANTS 5
QSnk524dTAbove = 1
QSnk524dTBelow = 1
QSnk524TSet = 40
QSnk524TOff = QSnk524TSet + QSnk524dTAbove
QSnk524TOn = QSnk524TSet - QSnk524dTBelow
EQUATIONS 9
QSnk524below = LT(QSnk524TRecall, (QSnk524TSet - QSnk524dTBelow))
QSnk524above = GE(QSnk524TRecall, (QSnk524TSet + QSnk524dTAbove))
QSnk524between = NOT(QSnk524below)*NOT(QSnk524above)
QSnk524Tsignal = QSnk524below + QSnk524between*QSnk524myHpIsOnRecall
QSnk524frCondUnconst = 1.0 - (1.0-QSnk524frCondMin)*(QSnk524TRecall-QSnk524TSet+QSnk524dTBelow)/(QSnk524dTAbove+QSnk524dTBelow)
QSnk524frCond = min(max(QSnk524frCondMin, QSnk524frCondUnconst), QSnk524frCondMax)
QSnk524CapSignal = GT(QSnk524frCond, QSnk524frCondOn)
QSnk524myHpIsOn = QSnk524Tsignal * QSnk524CapSignal
QSnk524myHpIsOnCheck = NEWARN(EQL(QSnk524myHpIsOn,0)+EQL(QSnk524myHpIsOn,1), 1, warnError)
CONSTANTS 5
QSnk524dTDhwAbove = 1
QSnk524dTDhwBelow = 1
QSnk524TDhwSet = 55
QSnk524TDhwOff = QSnk524TDhwSet + QSnk524dTDhwAbove
QSnk524TDhwOn = QSnk524TDhwSet - QSnk524dTDhwBelow
EQUATIONS 9
QSnk524belowDhw = LT(QSnk524TDhwRecall, (QSnk524TDhwSet - QSnk524dTDhwBelow))
QSnk524aboveDhw = GE(QSnk524TDhwRecall, (QSnk524TDhwSet + QSnk524dTDhwAbove))
QSnk524betweenDhw = NOT(QSnk524belowDhw)*NOT(QSnk524aboveDhw)
QSnk524TDhwSignal = QSnk524belowDhw + QSnk524betweenDhw*QSnk524myHpIsOnDhwRecall
QSnk524frCondUnconstDhw = 1.0 - (1.0-QSnk524frCondMin)*(QSnk524TDhwRecall-QSnk524TDhwSet+QSnk524dTDhwBelow)/(QSnk524dTDhwAbove+QSnk524dTDhwBelow)
QSnk524frCondDhw = min(max(QSnk524frCondMin, QSnk524frCondUnconstDhw), QSnk524frCondMax)
QSnk524CapSignalDhw = GT(QSnk524frCondDhw, QSnk524frCondOn)
QSnk524myHpIsOnDhw = QSnk524TDhwSignal * QSnk524CapSignalDhw
QSnk524myHpIsOnDhwCheck = NEWARN(EQL(QSnk524myHpIsOnDhw,0)+EQL(QSnk524myHpIsOnDhw,1), 1, warnError)
EQUATIONS 1
QSnk524M = QSnk524MfrEvapIn
CONSTANTS 4		! Heat Pump: Size
Qsnk524sizeHpUsed=powerScalingFactor*250 ! value changed from original by executeTrnsys.py
QSnk524SizeHpRatio = QSnk524sizeHpUsed/sizeHpNom
QSnk524MfrHpEvapNom = QSnk524SizeHpRatio*MfrHpEvapRef * 5/4 ! adjust to ensure dTevap near 4 deg C
QSnk524MfrHpCondNom = QSnk524SizeHpRatio*MfrHpCondRef		! adapt cond to corrected evap MfrHpEvapNom*ratioCondEvap
EQUATIONS 5
QSnk524myHpIsOnSwitch = QSnk524myHpIsOnDhw + QSnk524myHpIsOn*NOT(QSnk524myHpIsOnDhw)
QSnk524frCondSwitch = QSnk524frCondDhw*QSnk524myHpIsOnDhw + (QSnk524frCond*QSnk524myHpIsOn)*NOT(QSnk524myHpIsOnDhw)
QSnk524MfrEvapIn = QSnk524MfrHpEvapNom*QSnk524frCondSwitch*QSnk524myHpIsOnSwitch
QSnk524MfrCondIn = QSnk524MfrHpCondNom*QSnk524frCondSwitch*QSnk524myHpIsOnSwitch
QSnk524TSwitch = QSnk524TDhwRecall*QSnk524myHpIsOnDhw + (QSnk524TRecall*QSnk524myHpIsOn)*NOT(QSnk524myHpIsOnDhw)
EQUATIONS 6
QSnk524CHPM_c1 = QSnk524sizeHpRatio*14.867741
QSnk524CHPM_c2 = QSnk524sizeHpRatio*127.470232
QSnk524CHPM_c3 = QSnk524sizeHpRatio*-13.745162
QSnk524CHPM_c4 = QSnk524sizeHpRatio*-216.501237
QSnk524CHPM_c5 = QSnk524sizeHpRatio*392.541582
QSnk524CHPM_c6 = QSnk524sizeHpRatio*-7.987489
UNIT 436 TYPE 977		 !Changed automatically
PARAMETERS 28
QSnk524CHPM_c1				! 1: c1
QSnk524CHPM_c2				! 2: c2
QSnk524CHPM_c3				! 3: c3
QSnk524CHPM_c4				! 4: c4
QSnk524CHPM_c5				! 5: c5
QSnk524CHPM_c6				! 6: c6
COP_c1				! 7: cop1
COP_c2				! 8: cop2
COP_c3				! 9: cop3
COP_c4				! 10: cop4
COP_c5				! 11: cop5
COP_c6				! 12: cop6
tauWPstart			! 13: tau_start, s
tauWPstop			! 14: tau_stop, s
TWPEvapIce			! 15: tevapIce, deg C
EtaDefrost			! 16: eta_defrost, -
PelWPVen			! 17: ventilator electricity consumption, kW
PelAuxCtr_kW		! 18: controller electricity consumption, kW
TminEvapTout		! 19: tevap,min, deg C
TEvapMaxHp			! 20: tevap,max, deg C
tCondMinHp			! 21: tcond,min, deg C
tCondMaxHp			! 22: tcond,max, deg C
CpEvap				! 23: cp,evap, kJ/kgK
CpWat				! 24: cp,cond, kJ/kgK
timeHpBlock         ! 25: tau_error, hr,
Moloss				! 26: 0-3
Ctherm				! 27: kJ/K
Ualoss				! 28: W/k
INPUTS 9
QSnk524ThpEvapIn		! 1: tevap,in, deg C
QSnk524MfrEvapIn		! 2: Mfr,evap,in, kg/h
QSnk524TSwitch  		! 3: tcond,in, deg C
QSnk524MfrCondIn		! 4: Mfr,cond,in, kg/h
QSnk524myHpIsOnSwitch ! 5: gamma_ON, -
RHamb_1			! 6: RH_air_in, RHamb_1
tAmbHp			! 7, tAmbHp
QSnk524frCondSwitch	! 8
frCOP			! 9
0  0  0  0  0  0.5 15 1 1
EQUATIONS 10		! Heat Pump: Outputs
QSnk524THpEvapOut = [436,1] !Changed automatically
QSnk524THpCondOut = [436,3]		 !Changed automatically
QSnk524MfrAuxOut = [436,4]  		 !Changed automatically
QSnk524PelAuxComp_kW = [436,5]  					 !Changed automatically
QSnk524PelAuxTot_kW = [436,6]   					 !Changed automatically
QSnk524PauxEvap_kW = [436,7] !Changed automatically
QSnk524PauxCondSwitch_kW = [436,8]  					 !Changed automatically
QSnk524COPhp = [436,9] !Changed automatically
QSnk524PauxCond_kW = QSnk524myHpIsOn*NOT(QSnk524myHpIsOnDhw)*QSnk524PauxCondSwitch_kW
QSnk524PauxCondDhw_kW = QSnk524myHpIsOnDhw*QSnk524PauxCondSwitch_kW
EQUATIONS 1
TQSnk524 = QSnk524THpEvapOut
EQUATIONS 2
QSnk524dtEvap = QSnk524ThpEvapIn - QSnk524THpEvapOut
QSnk524dtCond = QSnk524THpCondOut - QSnk524TRecall
EQUATIONS 4
elSysIn_QSnk524HpComp = QSnk524PelAuxComp_kW
qSysOut_QSnk524Demand = QSnk524P + QSnk524PDhw
qSysOut_QSnk524TessLoss = QSnk524dQlossTess
qSysOut_QSnk524TessAcum = QSnk524dQ
EQUATIONS 1
QSnk524qImbHP =  QSnk524PauxEvap_kW + QSnk524PelAuxComp_kW - QSnk524PauxCondSwitch_kW
CONSTANTS 1
QSnk524unitPrintHP_EBal = 443
ASSIGN temp\ENERGY_BALANCE_MO_HP_524.Prt QSnk524unitPrintHP_EBal 
UNIT 439 Type 46 !Changed automatically
PARAMETERS 6
QSnk524unitPrintHP_EBal !1: Logical unit number
-1 !2: for monthly summaries
1  !3: 1:print at absolute times
-1 !4 -1: monthly integration
1  !5 number of outputs to avoid integration
1  !6 output number to avoid integration
INPUTS 4
TIME QSnk524PauxEvap_kW QSnk524PelAuxComp_kW QSnk524PauxCondSwitch_kW QSnk524qImbHP 
TIME QSnk524PauxEvap_kW QSnk524PelAuxComp_kW QSnk524PauxCondSwitch_kW QSnk524qImbHP
**********************************************************************
** QSnk_existing_HP_split.ddck from C:\actions-runner-simulations\_work\icegrid\icegrid\simulation\ddck\sink_templates 
**********************************************************************
*******************************
**BEGIN sink.ddck
*******************************
EQUATIONS 1
QSnk539unit = 452
 ASSIGN ..\..\ddck\profiles\Snk_539_Stage_III.csv QSnk539unit
UNIT 444 TYPE 9       !Changed automatically
Parameters 14
5     ! 1 Mode
1     ! 2 Header Lines to Skip
2     ! 3 No. of values to read
1     ! 4 Time interval of data
-1 1 0 0     ! 1st Data to read: 1: Interpolate (+) or not? (-); 2: Multiplication factor; 3: Addition factor; 4: average (0) or instantaneous (1)
-1 1 0 0
QSnk539unit     ! 9 Logical unit for input file (used to be 18)
-1     ! 10 Free format mode
CONSTANTS 3
QSnk539powerScalingFactor = 1
QSnk539ratioDHWtoSH = ratioDHWtoSH_allSinks ! desired ratio of the total demands of DHW and SH
QSnk539ratioDHWtoSH_actual = 0.25
EQUATIONS 4
QSnk539SH_factor4Ratio = (1 + QSnk539ratioDHWtoSH_actual)/(1 + QSnk539ratioDHWtoSH)
QSnk539DHW_factor4Ratio = QSnk539ratioDHWtoSH * 1/QSnk539ratioDHWtoSH_actual * QSnk539SH_factor4Ratio
QSnk539P = QSnk539SH_factor4Ratio * powerScalingFactor * QSnk539powerScalingFactor*MAX([444,2], 0)        !Changed automatically
QSnk539PDhw = QSnk539DHW_factor4Ratio * powerScalingFactor * QSnk539powerScalingFactor*MAX([444,1], 0) !Changed automatically
EQUATIONS 1
QSnk539ThpEvapIn = TSCnr534_QSnk539
CONSTANTS 8
Qsnk539V=powerScalingFactor*80 ! value changed from original by executeTrnsys.py
QSnk539U = 0.8e-3 ! kW/(m2.K)
QSnk539TInit = 35
QSnk539TMinCheck = 20
QSnk539h = 2! m
QSnk539topArea = QSnk539V/QSnk539h
QSnk539r = (QSnk539topArea/PI)^.5
QSnk539A = 2*PI*QSnk539r*QSnk539h + 2*QSnk539topArea
UNIT 448 TYPE 993 !Changed automatically
PARAMETERS 1
1
INPUTS 1
QSnk539T
QSnk539TInit
EQUATIONS 3
QSnk539TRecall = LE(TIME, recallStart)*QSnk539TInit + GT(TIME, recallStart)*[448,1] !Changed automatically
QSnk539TRecallCheck = GTWARN(QSnk539TMinCheck, QSnk539TRecall, warnError)
QSnk539TCheck = GTWARN(QSnk539TMinCheck, QSnk539T, warnError)
EQUATIONS 1
QSnk539T = (dtSim_SI*(QSnk539PauxCond_kW - QSnk539P) + RHOWAT*CPWAT*QSnk539V*QSnk539TRecall)/(RHOWAT*CPWAT*QSnk539V)
CONSTANTS 7
QSnk539VDhw = QSnk539V/8 !m^3            ! re-defined in the config file
QSnk539UDhw = 0.8e-3 ! kW/(m2.K)
QSnk539TDhwInit = 55
QSnk539TDhwMinCheck = 40
QSnk539topAreaDhw = QSnk539VDhw/QSnk539h
QSnk539rDhw = (QSnk539topAreaDhw/PI)^.5
QSnk539ADhw = 2*PI*QSnk539rDhw*QSnk539h + 2*QSnk539topAreaDhw
UNIT 451 TYPE 993 !Changed automatically
PARAMETERS 1
1
INPUTS 1
QSnk539TDhw
QSnk539TDhwInit
EQUATIONS 3
QSnk539TDhwRecall = LE(TIME, recallStart)*QSnk539TDhwInit + GT(TIME, recallStart)*[451,1] !Changed automatically
QSnk539TDhwRecallCheck = GTWARN(QSnk539TDhwMinCheck, QSnk539TDhwRecall, warnError)
QSnk539TDhwCheck = GTWARN(QSnk539TDhwMinCheck, QSnk539TDhw, warnError)
EQUATIONS 1
QSnk539TDhw = (dtSim_SI*(QSnk539PauxCondDhw_kW - QSnk539PDhw + QSnk539UDhw*QSnk539ADhw*TRoomStore) + RHOWAT*CPWAT*QSnk539VDhw*QSnk539TDhwRecall)/(dtSim_SI*QSnk539UDhw*QSnk539ADhw + RHOWAT*CPWAT*QSnk539VDhw)
EQUATIONS 4
QSnk539dQ = RHOWAT*CPWAT*QSnk539V*(QSnk539T-QSnk539TRecall)/dtSim_SI + RHOWAT*CPWAT*QSnk539VDhw*(QSnk539TDhw-QSnk539TDhwRecall)/dtSim_SI
QSnk539dQLoss = 0
QSnk539dQLossDhw = QSnk539UDhw*QSnk539ADhw*(QSnk539TDhwRecall - tAmbHp)
QSnk539dQlossTess = QSnk539dQLoss + QSnk539dQLossDhw
EQUATIONS 1
QSnk539qImbTess =  QSnk539PauxCondSwitch_kW - QSnk539dQ - QSnk539P - QSnk539PDhw - QSnk539dQlossTess
CONSTANTS 1
QSnk539unitPrintTess_EBal = 453
ASSIGN temp\ENERGY_BALANCE_MO_539_TESS.Prt QSnk539unitPrintTess_EBal 
UNIT 449 Type 46 !Changed automatically
PARAMETERS 6
QSnk539unitPrintTess_EBal !1: Logical unit number
-1 !2: for monthly summaries
1  !3: 1:print at absolute times
-1 !4 -1: monthly integration
1  !5 number of outputs to avoid integration
1  !6 output number to avoid integration
INPUTS 7
TIME QSnk539PauxCondSwitch_kW QSnk539dQ QSnk539P QSnk539PDhw QSnk539dQlossTess QSnk539qImbTess
TIME QSnk539PauxCondSwitch_kW QSnk539dQ QSnk539P QSnk539PDhw QSnk539dQlossTess QSnk539qImbTess
UNIT 445 TYPE 993 !Changed automatically
PARAMETERS 1
2
INPUTS 2
QSnk539P QSnk539PDhw 
0 0
EQUATIONS 4
QSnk539P_Recall = [445,1] !Changed automatically
QSnk539Puse = MAX(QSnk539P, QSnk539P_Recall) ! used to control the HP massflows
QSnk539PDhw_Recall = [445,2] !Changed automatically
QSnk539PDhwuse = MAX(QSnk539PDhw, QSnk539PDhw_Recall) ! used to control the HP massflows
CONSTANTS 3
QSnk539frCondMin = 0.2
QSnk539frCondOn = 0.4
QSnk539frCondMax = 1.2
UNIT 446 TYPE 993 !Changed automatically
PARAMETERS 1
2
INPUTS 2
QSnk539myHpIsOn QSnk539myHpIsOnDhw
0 0
EQUATIONS 2
QSnk539myHpIsOnRecall = [446,1] !Changed automatically
QSnk539myHpIsOnDhwRecall = [446,2] !Changed automatically
CONSTANTS 5
QSnk539dTAbove = 1
QSnk539dTBelow = 1
QSnk539TSet = 40
QSnk539TOff = QSnk539TSet + QSnk539dTAbove
QSnk539TOn = QSnk539TSet - QSnk539dTBelow
EQUATIONS 9
QSnk539below = LT(QSnk539TRecall, (QSnk539TSet - QSnk539dTBelow))
QSnk539above = GE(QSnk539TRecall, (QSnk539TSet + QSnk539dTAbove))
QSnk539between = NOT(QSnk539below)*NOT(QSnk539above)
QSnk539Tsignal = QSnk539below + QSnk539between*QSnk539myHpIsOnRecall
QSnk539frCondUnconst = 1.0 - (1.0-QSnk539frCondMin)*(QSnk539TRecall-QSnk539TSet+QSnk539dTBelow)/(QSnk539dTAbove+QSnk539dTBelow)
QSnk539frCond = min(max(QSnk539frCondMin, QSnk539frCondUnconst), QSnk539frCondMax)
QSnk539CapSignal = GT(QSnk539frCond, QSnk539frCondOn)
QSnk539myHpIsOn = QSnk539Tsignal * QSnk539CapSignal
QSnk539myHpIsOnCheck = NEWARN(EQL(QSnk539myHpIsOn,0)+EQL(QSnk539myHpIsOn,1), 1, warnError)
CONSTANTS 5
QSnk539dTDhwAbove = 1
QSnk539dTDhwBelow = 1
QSnk539TDhwSet = 55
QSnk539TDhwOff = QSnk539TDhwSet + QSnk539dTDhwAbove
QSnk539TDhwOn = QSnk539TDhwSet - QSnk539dTDhwBelow
EQUATIONS 9
QSnk539belowDhw = LT(QSnk539TDhwRecall, (QSnk539TDhwSet - QSnk539dTDhwBelow))
QSnk539aboveDhw = GE(QSnk539TDhwRecall, (QSnk539TDhwSet + QSnk539dTDhwAbove))
QSnk539betweenDhw = NOT(QSnk539belowDhw)*NOT(QSnk539aboveDhw)
QSnk539TDhwSignal = QSnk539belowDhw + QSnk539betweenDhw*QSnk539myHpIsOnDhwRecall
QSnk539frCondUnconstDhw = 1.0 - (1.0-QSnk539frCondMin)*(QSnk539TDhwRecall-QSnk539TDhwSet+QSnk539dTDhwBelow)/(QSnk539dTDhwAbove+QSnk539dTDhwBelow)
QSnk539frCondDhw = min(max(QSnk539frCondMin, QSnk539frCondUnconstDhw), QSnk539frCondMax)
QSnk539CapSignalDhw = GT(QSnk539frCondDhw, QSnk539frCondOn)
QSnk539myHpIsOnDhw = QSnk539TDhwSignal * QSnk539CapSignalDhw
QSnk539myHpIsOnDhwCheck = NEWARN(EQL(QSnk539myHpIsOnDhw,0)+EQL(QSnk539myHpIsOnDhw,1), 1, warnError)
EQUATIONS 1
QSnk539M = QSnk539MfrEvapIn
CONSTANTS 4		! Heat Pump: Size
Qsnk539sizeHpUsed=powerScalingFactor*150 ! value changed from original by executeTrnsys.py
QSnk539SizeHpRatio = QSnk539sizeHpUsed/sizeHpNom
QSnk539MfrHpEvapNom = QSnk539SizeHpRatio*MfrHpEvapRef * 5/4 ! adjust to ensure dTevap near 4 deg C
QSnk539MfrHpCondNom = QSnk539SizeHpRatio*MfrHpCondRef		! adapt cond to corrected evap MfrHpEvapNom*ratioCondEvap
EQUATIONS 5
QSnk539myHpIsOnSwitch = QSnk539myHpIsOnDhw + QSnk539myHpIsOn*NOT(QSnk539myHpIsOnDhw)
QSnk539frCondSwitch = QSnk539frCondDhw*QSnk539myHpIsOnDhw + (QSnk539frCond*QSnk539myHpIsOn)*NOT(QSnk539myHpIsOnDhw)
QSnk539MfrEvapIn = QSnk539MfrHpEvapNom*QSnk539frCondSwitch*QSnk539myHpIsOnSwitch
QSnk539MfrCondIn = QSnk539MfrHpCondNom*QSnk539frCondSwitch*QSnk539myHpIsOnSwitch
QSnk539TSwitch = QSnk539TDhwRecall*QSnk539myHpIsOnDhw + (QSnk539TRecall*QSnk539myHpIsOn)*NOT(QSnk539myHpIsOnDhw)
EQUATIONS 6
QSnk539CHPM_c1 = QSnk539sizeHpRatio*14.867741
QSnk539CHPM_c2 = QSnk539sizeHpRatio*127.470232
QSnk539CHPM_c3 = QSnk539sizeHpRatio*-13.745162
QSnk539CHPM_c4 = QSnk539sizeHpRatio*-216.501237
QSnk539CHPM_c5 = QSnk539sizeHpRatio*392.541582
QSnk539CHPM_c6 = QSnk539sizeHpRatio*-7.987489
UNIT 447 TYPE 977		 !Changed automatically
PARAMETERS 28
QSnk539CHPM_c1				! 1: c1
QSnk539CHPM_c2				! 2: c2
QSnk539CHPM_c3				! 3: c3
QSnk539CHPM_c4				! 4: c4
QSnk539CHPM_c5				! 5: c5
QSnk539CHPM_c6				! 6: c6
COP_c1				! 7: cop1
COP_c2				! 8: cop2
COP_c3				! 9: cop3
COP_c4				! 10: cop4
COP_c5				! 11: cop5
COP_c6				! 12: cop6
tauWPstart			! 13: tau_start, s
tauWPstop			! 14: tau_stop, s
TWPEvapIce			! 15: tevapIce, deg C
EtaDefrost			! 16: eta_defrost, -
PelWPVen			! 17: ventilator electricity consumption, kW
PelAuxCtr_kW		! 18: controller electricity consumption, kW
TminEvapTout		! 19: tevap,min, deg C
TEvapMaxHp			! 20: tevap,max, deg C
tCondMinHp			! 21: tcond,min, deg C
tCondMaxHp			! 22: tcond,max, deg C
CpEvap				! 23: cp,evap, kJ/kgK
CpWat				! 24: cp,cond, kJ/kgK
timeHpBlock         ! 25: tau_error, hr,
Moloss				! 26: 0-3
Ctherm				! 27: kJ/K
Ualoss				! 28: W/k
INPUTS 9
QSnk539ThpEvapIn		! 1: tevap,in, deg C
QSnk539MfrEvapIn		! 2: Mfr,evap,in, kg/h
QSnk539TSwitch  		! 3: tcond,in, deg C
QSnk539MfrCondIn		! 4: Mfr,cond,in, kg/h
QSnk539myHpIsOnSwitch ! 5: gamma_ON, -
RHamb_1			! 6: RH_air_in, RHamb_1
tAmbHp			! 7, tAmbHp
QSnk539frCondSwitch	! 8
frCOP			! 9
0  0  0  0  0  0.5 15 1 1
EQUATIONS 10		! Heat Pump: Outputs
QSnk539THpEvapOut = [447,1] !Changed automatically
QSnk539THpCondOut = [447,3]		 !Changed automatically
QSnk539MfrAuxOut = [447,4]  		 !Changed automatically
QSnk539PelAuxComp_kW = [447,5]  					 !Changed automatically
QSnk539PelAuxTot_kW = [447,6]   					 !Changed automatically
QSnk539PauxEvap_kW = [447,7] !Changed automatically
QSnk539PauxCondSwitch_kW = [447,8]  					 !Changed automatically
QSnk539COPhp = [447,9] !Changed automatically
QSnk539PauxCond_kW = QSnk539myHpIsOn*NOT(QSnk539myHpIsOnDhw)*QSnk539PauxCondSwitch_kW
QSnk539PauxCondDhw_kW = QSnk539myHpIsOnDhw*QSnk539PauxCondSwitch_kW
EQUATIONS 1
TQSnk539 = QSnk539THpEvapOut
EQUATIONS 2
QSnk539dtEvap = QSnk539ThpEvapIn - QSnk539THpEvapOut
QSnk539dtCond = QSnk539THpCondOut - QSnk539TRecall
EQUATIONS 4
elSysIn_QSnk539HpComp = QSnk539PelAuxComp_kW
qSysOut_QSnk539Demand = QSnk539P + QSnk539PDhw
qSysOut_QSnk539TessLoss = QSnk539dQlossTess
qSysOut_QSnk539TessAcum = QSnk539dQ
EQUATIONS 1
QSnk539qImbHP =  QSnk539PauxEvap_kW + QSnk539PelAuxComp_kW - QSnk539PauxCondSwitch_kW
CONSTANTS 1
QSnk539unitPrintHP_EBal = 454
ASSIGN temp\ENERGY_BALANCE_MO_HP_539.Prt QSnk539unitPrintHP_EBal 
UNIT 450 Type 46 !Changed automatically
PARAMETERS 6
QSnk539unitPrintHP_EBal !1: Logical unit number
-1 !2: for monthly summaries
1  !3: 1:print at absolute times
-1 !4 -1: monthly integration
1  !5 number of outputs to avoid integration
1  !6 output number to avoid integration
INPUTS 4
TIME QSnk539PauxEvap_kW QSnk539PelAuxComp_kW QSnk539PauxCondSwitch_kW QSnk539qImbHP 
TIME QSnk539PauxEvap_kW QSnk539PelAuxComp_kW QSnk539PauxCondSwitch_kW QSnk539qImbHP
**********************************************************************
** QSnk_existing_HP_split.ddck from C:\actions-runner-simulations\_work\icegrid\icegrid\simulation\ddck\sink_templates 
**********************************************************************
*******************************
**BEGIN sink.ddck
*******************************
EQUATIONS 1
QSnk558unit = 463
 ASSIGN ..\..\ddck\profiles\Snk_558_Stage_III.csv QSnk558unit
UNIT 455 TYPE 9       !Changed automatically
Parameters 14
5     ! 1 Mode
1     ! 2 Header Lines to Skip
2     ! 3 No. of values to read
1     ! 4 Time interval of data
-1 1 0 0     ! 1st Data to read: 1: Interpolate (+) or not? (-); 2: Multiplication factor; 3: Addition factor; 4: average (0) or instantaneous (1)
-1 1 0 0
QSnk558unit     ! 9 Logical unit for input file (used to be 18)
-1     ! 10 Free format mode
CONSTANTS 3
QSnk558powerScalingFactor = 1
QSnk558ratioDHWtoSH = ratioDHWtoSH_allSinks ! desired ratio of the total demands of DHW and SH
QSnk558ratioDHWtoSH_actual = 0.25
EQUATIONS 4
QSnk558SH_factor4Ratio = (1 + QSnk558ratioDHWtoSH_actual)/(1 + QSnk558ratioDHWtoSH)
QSnk558DHW_factor4Ratio = QSnk558ratioDHWtoSH * 1/QSnk558ratioDHWtoSH_actual * QSnk558SH_factor4Ratio
QSnk558P = QSnk558SH_factor4Ratio * powerScalingFactor * QSnk558powerScalingFactor*MAX([455,2], 0)        !Changed automatically
QSnk558PDhw = QSnk558DHW_factor4Ratio * powerScalingFactor * QSnk558powerScalingFactor*MAX([455,1], 0) !Changed automatically
EQUATIONS 1
QSnk558ThpEvapIn = TSCnr553_QSnk558
CONSTANTS 8
Qsnk558V=powerScalingFactor*420 ! value changed from original by executeTrnsys.py
QSnk558U = 0.8e-3 ! kW/(m2.K)
QSnk558TInit = 35
QSnk558TMinCheck = 20
QSnk558h = 2! m
QSnk558topArea = QSnk558V/QSnk558h
QSnk558r = (QSnk558topArea/PI)^.5
QSnk558A = 2*PI*QSnk558r*QSnk558h + 2*QSnk558topArea
UNIT 459 TYPE 993 !Changed automatically
PARAMETERS 1
1
INPUTS 1
QSnk558T
QSnk558TInit
EQUATIONS 3
QSnk558TRecall = LE(TIME, recallStart)*QSnk558TInit + GT(TIME, recallStart)*[459,1] !Changed automatically
QSnk558TRecallCheck = GTWARN(QSnk558TMinCheck, QSnk558TRecall, warnError)
QSnk558TCheck = GTWARN(QSnk558TMinCheck, QSnk558T, warnError)
EQUATIONS 1
QSnk558T = (dtSim_SI*(QSnk558PauxCond_kW - QSnk558P) + RHOWAT*CPWAT*QSnk558V*QSnk558TRecall)/(RHOWAT*CPWAT*QSnk558V)
CONSTANTS 7
QSnk558VDhw = QSnk558V/8 !m^3            ! re-defined in the config file
QSnk558UDhw = 0.8e-3 ! kW/(m2.K)
QSnk558TDhwInit = 55
QSnk558TDhwMinCheck = 40
QSnk558topAreaDhw = QSnk558VDhw/QSnk558h
QSnk558rDhw = (QSnk558topAreaDhw/PI)^.5
QSnk558ADhw = 2*PI*QSnk558rDhw*QSnk558h + 2*QSnk558topAreaDhw
UNIT 462 TYPE 993 !Changed automatically
PARAMETERS 1
1
INPUTS 1
QSnk558TDhw
QSnk558TDhwInit
EQUATIONS 3
QSnk558TDhwRecall = LE(TIME, recallStart)*QSnk558TDhwInit + GT(TIME, recallStart)*[462,1] !Changed automatically
QSnk558TDhwRecallCheck = GTWARN(QSnk558TDhwMinCheck, QSnk558TDhwRecall, warnError)
QSnk558TDhwCheck = GTWARN(QSnk558TDhwMinCheck, QSnk558TDhw, warnError)
EQUATIONS 1
QSnk558TDhw = (dtSim_SI*(QSnk558PauxCondDhw_kW - QSnk558PDhw + QSnk558UDhw*QSnk558ADhw*TRoomStore) + RHOWAT*CPWAT*QSnk558VDhw*QSnk558TDhwRecall)/(dtSim_SI*QSnk558UDhw*QSnk558ADhw + RHOWAT*CPWAT*QSnk558VDhw)
EQUATIONS 4
QSnk558dQ = RHOWAT*CPWAT*QSnk558V*(QSnk558T-QSnk558TRecall)/dtSim_SI + RHOWAT*CPWAT*QSnk558VDhw*(QSnk558TDhw-QSnk558TDhwRecall)/dtSim_SI
QSnk558dQLoss = 0
QSnk558dQLossDhw = QSnk558UDhw*QSnk558ADhw*(QSnk558TDhwRecall - tAmbHp)
QSnk558dQlossTess = QSnk558dQLoss + QSnk558dQLossDhw
EQUATIONS 1
QSnk558qImbTess =  QSnk558PauxCondSwitch_kW - QSnk558dQ - QSnk558P - QSnk558PDhw - QSnk558dQlossTess
CONSTANTS 1
QSnk558unitPrintTess_EBal = 464
ASSIGN temp\ENERGY_BALANCE_MO_558_TESS.Prt QSnk558unitPrintTess_EBal 
UNIT 460 Type 46 !Changed automatically
PARAMETERS 6
QSnk558unitPrintTess_EBal !1: Logical unit number
-1 !2: for monthly summaries
1  !3: 1:print at absolute times
-1 !4 -1: monthly integration
1  !5 number of outputs to avoid integration
1  !6 output number to avoid integration
INPUTS 7
TIME QSnk558PauxCondSwitch_kW QSnk558dQ QSnk558P QSnk558PDhw QSnk558dQlossTess QSnk558qImbTess
TIME QSnk558PauxCondSwitch_kW QSnk558dQ QSnk558P QSnk558PDhw QSnk558dQlossTess QSnk558qImbTess
UNIT 456 TYPE 993 !Changed automatically
PARAMETERS 1
2
INPUTS 2
QSnk558P QSnk558PDhw 
0 0
EQUATIONS 4
QSnk558P_Recall = [456,1] !Changed automatically
QSnk558Puse = MAX(QSnk558P, QSnk558P_Recall) ! used to control the HP massflows
QSnk558PDhw_Recall = [456,2] !Changed automatically
QSnk558PDhwuse = MAX(QSnk558PDhw, QSnk558PDhw_Recall) ! used to control the HP massflows
CONSTANTS 3
QSnk558frCondMin = 0.2
QSnk558frCondOn = 0.4
QSnk558frCondMax = 1.2
UNIT 457 TYPE 993 !Changed automatically
PARAMETERS 1
2
INPUTS 2
QSnk558myHpIsOn QSnk558myHpIsOnDhw
0 0
EQUATIONS 2
QSnk558myHpIsOnRecall = [457,1] !Changed automatically
QSnk558myHpIsOnDhwRecall = [457,2] !Changed automatically
CONSTANTS 5
QSnk558dTAbove = 1
QSnk558dTBelow = 1
QSnk558TSet = 40
QSnk558TOff = QSnk558TSet + QSnk558dTAbove
QSnk558TOn = QSnk558TSet - QSnk558dTBelow
EQUATIONS 9
QSnk558below = LT(QSnk558TRecall, (QSnk558TSet - QSnk558dTBelow))
QSnk558above = GE(QSnk558TRecall, (QSnk558TSet + QSnk558dTAbove))
QSnk558between = NOT(QSnk558below)*NOT(QSnk558above)
QSnk558Tsignal = QSnk558below + QSnk558between*QSnk558myHpIsOnRecall
QSnk558frCondUnconst = 1.0 - (1.0-QSnk558frCondMin)*(QSnk558TRecall-QSnk558TSet+QSnk558dTBelow)/(QSnk558dTAbove+QSnk558dTBelow)
QSnk558frCond = min(max(QSnk558frCondMin, QSnk558frCondUnconst), QSnk558frCondMax)
QSnk558CapSignal = GT(QSnk558frCond, QSnk558frCondOn)
QSnk558myHpIsOn = QSnk558Tsignal * QSnk558CapSignal
QSnk558myHpIsOnCheck = NEWARN(EQL(QSnk558myHpIsOn,0)+EQL(QSnk558myHpIsOn,1), 1, warnError)
CONSTANTS 5
QSnk558dTDhwAbove = 1
QSnk558dTDhwBelow = 1
QSnk558TDhwSet = 55
QSnk558TDhwOff = QSnk558TDhwSet + QSnk558dTDhwAbove
QSnk558TDhwOn = QSnk558TDhwSet - QSnk558dTDhwBelow
EQUATIONS 9
QSnk558belowDhw = LT(QSnk558TDhwRecall, (QSnk558TDhwSet - QSnk558dTDhwBelow))
QSnk558aboveDhw = GE(QSnk558TDhwRecall, (QSnk558TDhwSet + QSnk558dTDhwAbove))
QSnk558betweenDhw = NOT(QSnk558belowDhw)*NOT(QSnk558aboveDhw)
QSnk558TDhwSignal = QSnk558belowDhw + QSnk558betweenDhw*QSnk558myHpIsOnDhwRecall
QSnk558frCondUnconstDhw = 1.0 - (1.0-QSnk558frCondMin)*(QSnk558TDhwRecall-QSnk558TDhwSet+QSnk558dTDhwBelow)/(QSnk558dTDhwAbove+QSnk558dTDhwBelow)
QSnk558frCondDhw = min(max(QSnk558frCondMin, QSnk558frCondUnconstDhw), QSnk558frCondMax)
QSnk558CapSignalDhw = GT(QSnk558frCondDhw, QSnk558frCondOn)
QSnk558myHpIsOnDhw = QSnk558TDhwSignal * QSnk558CapSignalDhw
QSnk558myHpIsOnDhwCheck = NEWARN(EQL(QSnk558myHpIsOnDhw,0)+EQL(QSnk558myHpIsOnDhw,1), 1, warnError)
EQUATIONS 1
QSnk558M = QSnk558MfrEvapIn
CONSTANTS 4		! Heat Pump: Size
Qsnk558sizeHpUsed=powerScalingFactor*600 ! value changed from original by executeTrnsys.py
QSnk558SizeHpRatio = QSnk558sizeHpUsed/sizeHpNom
QSnk558MfrHpEvapNom = QSnk558SizeHpRatio*MfrHpEvapRef * 5/4 ! adjust to ensure dTevap near 4 deg C
QSnk558MfrHpCondNom = QSnk558SizeHpRatio*MfrHpCondRef		! adapt cond to corrected evap MfrHpEvapNom*ratioCondEvap
EQUATIONS 5
QSnk558myHpIsOnSwitch = QSnk558myHpIsOnDhw + QSnk558myHpIsOn*NOT(QSnk558myHpIsOnDhw)
QSnk558frCondSwitch = QSnk558frCondDhw*QSnk558myHpIsOnDhw + (QSnk558frCond*QSnk558myHpIsOn)*NOT(QSnk558myHpIsOnDhw)
QSnk558MfrEvapIn = QSnk558MfrHpEvapNom*QSnk558frCondSwitch*QSnk558myHpIsOnSwitch
QSnk558MfrCondIn = QSnk558MfrHpCondNom*QSnk558frCondSwitch*QSnk558myHpIsOnSwitch
QSnk558TSwitch = QSnk558TDhwRecall*QSnk558myHpIsOnDhw + (QSnk558TRecall*QSnk558myHpIsOn)*NOT(QSnk558myHpIsOnDhw)
EQUATIONS 6
QSnk558CHPM_c1 = QSnk558sizeHpRatio*14.867741
QSnk558CHPM_c2 = QSnk558sizeHpRatio*127.470232
QSnk558CHPM_c3 = QSnk558sizeHpRatio*-13.745162
QSnk558CHPM_c4 = QSnk558sizeHpRatio*-216.501237
QSnk558CHPM_c5 = QSnk558sizeHpRatio*392.541582
QSnk558CHPM_c6 = QSnk558sizeHpRatio*-7.987489
UNIT 458 TYPE 977		 !Changed automatically
PARAMETERS 28
QSnk558CHPM_c1				! 1: c1
QSnk558CHPM_c2				! 2: c2
QSnk558CHPM_c3				! 3: c3
QSnk558CHPM_c4				! 4: c4
QSnk558CHPM_c5				! 5: c5
QSnk558CHPM_c6				! 6: c6
COP_c1				! 7: cop1
COP_c2				! 8: cop2
COP_c3				! 9: cop3
COP_c4				! 10: cop4
COP_c5				! 11: cop5
COP_c6				! 12: cop6
tauWPstart			! 13: tau_start, s
tauWPstop			! 14: tau_stop, s
TWPEvapIce			! 15: tevapIce, deg C
EtaDefrost			! 16: eta_defrost, -
PelWPVen			! 17: ventilator electricity consumption, kW
PelAuxCtr_kW		! 18: controller electricity consumption, kW
TminEvapTout		! 19: tevap,min, deg C
TEvapMaxHp			! 20: tevap,max, deg C
tCondMinHp			! 21: tcond,min, deg C
tCondMaxHp			! 22: tcond,max, deg C
CpEvap				! 23: cp,evap, kJ/kgK
CpWat				! 24: cp,cond, kJ/kgK
timeHpBlock         ! 25: tau_error, hr,
Moloss				! 26: 0-3
Ctherm				! 27: kJ/K
Ualoss				! 28: W/k
INPUTS 9
QSnk558ThpEvapIn		! 1: tevap,in, deg C
QSnk558MfrEvapIn		! 2: Mfr,evap,in, kg/h
QSnk558TSwitch  		! 3: tcond,in, deg C
QSnk558MfrCondIn		! 4: Mfr,cond,in, kg/h
QSnk558myHpIsOnSwitch ! 5: gamma_ON, -
RHamb_1			! 6: RH_air_in, RHamb_1
tAmbHp			! 7, tAmbHp
QSnk558frCondSwitch	! 8
frCOP			! 9
0  0  0  0  0  0.5 15 1 1
EQUATIONS 10		! Heat Pump: Outputs
QSnk558THpEvapOut = [458,1] !Changed automatically
QSnk558THpCondOut = [458,3]		 !Changed automatically
QSnk558MfrAuxOut = [458,4]  		 !Changed automatically
QSnk558PelAuxComp_kW = [458,5]  					 !Changed automatically
QSnk558PelAuxTot_kW = [458,6]   					 !Changed automatically
QSnk558PauxEvap_kW = [458,7] !Changed automatically
QSnk558PauxCondSwitch_kW = [458,8]  					 !Changed automatically
QSnk558COPhp = [458,9] !Changed automatically
QSnk558PauxCond_kW = QSnk558myHpIsOn*NOT(QSnk558myHpIsOnDhw)*QSnk558PauxCondSwitch_kW
QSnk558PauxCondDhw_kW = QSnk558myHpIsOnDhw*QSnk558PauxCondSwitch_kW
EQUATIONS 1
TQSnk558 = QSnk558THpEvapOut
EQUATIONS 2
QSnk558dtEvap = QSnk558ThpEvapIn - QSnk558THpEvapOut
QSnk558dtCond = QSnk558THpCondOut - QSnk558TRecall
EQUATIONS 4
elSysIn_QSnk558HpComp = QSnk558PelAuxComp_kW
qSysOut_QSnk558Demand = QSnk558P + QSnk558PDhw
qSysOut_QSnk558TessLoss = QSnk558dQlossTess
qSysOut_QSnk558TessAcum = QSnk558dQ
EQUATIONS 1
QSnk558qImbHP =  QSnk558PauxEvap_kW + QSnk558PelAuxComp_kW - QSnk558PauxCondSwitch_kW
CONSTANTS 1
QSnk558unitPrintHP_EBal = 465
ASSIGN temp\ENERGY_BALANCE_MO_HP_558.Prt QSnk558unitPrintHP_EBal 
UNIT 461 Type 46 !Changed automatically
PARAMETERS 6
QSnk558unitPrintHP_EBal !1: Logical unit number
-1 !2: for monthly summaries
1  !3: 1:print at absolute times
-1 !4 -1: monthly integration
1  !5 number of outputs to avoid integration
1  !6 output number to avoid integration
INPUTS 4
TIME QSnk558PauxEvap_kW QSnk558PelAuxComp_kW QSnk558PauxCondSwitch_kW QSnk558qImbHP 
TIME QSnk558PauxEvap_kW QSnk558PelAuxComp_kW QSnk558PauxCondSwitch_kW QSnk558qImbHP
**********************************************************************
** QSnk_existing_HP_split.ddck from C:\actions-runner-simulations\_work\icegrid\icegrid\simulation\ddck\sink_templates 
**********************************************************************
*******************************
**BEGIN sink.ddck
*******************************
EQUATIONS 1
QSnk579unit = 474
 ASSIGN ..\..\ddck\profiles\Snk_579_Stage_III.csv QSnk579unit
UNIT 466 TYPE 9       !Changed automatically
Parameters 14
5     ! 1 Mode
1     ! 2 Header Lines to Skip
2     ! 3 No. of values to read
1     ! 4 Time interval of data
-1 1 0 0     ! 1st Data to read: 1: Interpolate (+) or not? (-); 2: Multiplication factor; 3: Addition factor; 4: average (0) or instantaneous (1)
-1 1 0 0
QSnk579unit     ! 9 Logical unit for input file (used to be 18)
-1     ! 10 Free format mode
CONSTANTS 3
QSnk579powerScalingFactor = 1
QSnk579ratioDHWtoSH = ratioDHWtoSH_allSinks ! desired ratio of the total demands of DHW and SH
QSnk579ratioDHWtoSH_actual = 0.25
EQUATIONS 4
QSnk579SH_factor4Ratio = (1 + QSnk579ratioDHWtoSH_actual)/(1 + QSnk579ratioDHWtoSH)
QSnk579DHW_factor4Ratio = QSnk579ratioDHWtoSH * 1/QSnk579ratioDHWtoSH_actual * QSnk579SH_factor4Ratio
QSnk579P = QSnk579SH_factor4Ratio * powerScalingFactor * QSnk579powerScalingFactor*MAX([466,2], 0)        !Changed automatically
QSnk579PDhw = QSnk579DHW_factor4Ratio * powerScalingFactor * QSnk579powerScalingFactor*MAX([466,1], 0) !Changed automatically
EQUATIONS 1
QSnk579ThpEvapIn = TSCnr571_QSnk579
CONSTANTS 8
Qsnk579V=powerScalingFactor*92 ! value changed from original by executeTrnsys.py
QSnk579U = 0.8e-3 ! kW/(m2.K)
QSnk579TInit = 35
QSnk579TMinCheck = 20
QSnk579h = 2! m
QSnk579topArea = QSnk579V/QSnk579h
QSnk579r = (QSnk579topArea/PI)^.5
QSnk579A = 2*PI*QSnk579r*QSnk579h + 2*QSnk579topArea
UNIT 470 TYPE 993 !Changed automatically
PARAMETERS 1
1
INPUTS 1
QSnk579T
QSnk579TInit
EQUATIONS 3
QSnk579TRecall = LE(TIME, recallStart)*QSnk579TInit + GT(TIME, recallStart)*[470,1] !Changed automatically
QSnk579TRecallCheck = GTWARN(QSnk579TMinCheck, QSnk579TRecall, warnError)
QSnk579TCheck = GTWARN(QSnk579TMinCheck, QSnk579T, warnError)
EQUATIONS 1
QSnk579T = (dtSim_SI*(QSnk579PauxCond_kW - QSnk579P) + RHOWAT*CPWAT*QSnk579V*QSnk579TRecall)/(RHOWAT*CPWAT*QSnk579V)
CONSTANTS 7
QSnk579VDhw = QSnk579V/8 !m^3            ! re-defined in the config file
QSnk579UDhw = 0.8e-3 ! kW/(m2.K)
QSnk579TDhwInit = 55
QSnk579TDhwMinCheck = 40
QSnk579topAreaDhw = QSnk579VDhw/QSnk579h
QSnk579rDhw = (QSnk579topAreaDhw/PI)^.5
QSnk579ADhw = 2*PI*QSnk579rDhw*QSnk579h + 2*QSnk579topAreaDhw
UNIT 473 TYPE 993 !Changed automatically
PARAMETERS 1
1
INPUTS 1
QSnk579TDhw
QSnk579TDhwInit
EQUATIONS 3
QSnk579TDhwRecall = LE(TIME, recallStart)*QSnk579TDhwInit + GT(TIME, recallStart)*[473,1] !Changed automatically
QSnk579TDhwRecallCheck = GTWARN(QSnk579TDhwMinCheck, QSnk579TDhwRecall, warnError)
QSnk579TDhwCheck = GTWARN(QSnk579TDhwMinCheck, QSnk579TDhw, warnError)
EQUATIONS 1
QSnk579TDhw = (dtSim_SI*(QSnk579PauxCondDhw_kW - QSnk579PDhw + QSnk579UDhw*QSnk579ADhw*TRoomStore) + RHOWAT*CPWAT*QSnk579VDhw*QSnk579TDhwRecall)/(dtSim_SI*QSnk579UDhw*QSnk579ADhw + RHOWAT*CPWAT*QSnk579VDhw)
EQUATIONS 4
QSnk579dQ = RHOWAT*CPWAT*QSnk579V*(QSnk579T-QSnk579TRecall)/dtSim_SI + RHOWAT*CPWAT*QSnk579VDhw*(QSnk579TDhw-QSnk579TDhwRecall)/dtSim_SI
QSnk579dQLoss = 0
QSnk579dQLossDhw = QSnk579UDhw*QSnk579ADhw*(QSnk579TDhwRecall - tAmbHp)
QSnk579dQlossTess = QSnk579dQLoss + QSnk579dQLossDhw
EQUATIONS 1
QSnk579qImbTess =  QSnk579PauxCondSwitch_kW - QSnk579dQ - QSnk579P - QSnk579PDhw - QSnk579dQlossTess
CONSTANTS 1
QSnk579unitPrintTess_EBal = 475
ASSIGN temp\ENERGY_BALANCE_MO_579_TESS.Prt QSnk579unitPrintTess_EBal 
UNIT 471 Type 46 !Changed automatically
PARAMETERS 6
QSnk579unitPrintTess_EBal !1: Logical unit number
-1 !2: for monthly summaries
1  !3: 1:print at absolute times
-1 !4 -1: monthly integration
1  !5 number of outputs to avoid integration
1  !6 output number to avoid integration
INPUTS 7
TIME QSnk579PauxCondSwitch_kW QSnk579dQ QSnk579P QSnk579PDhw QSnk579dQlossTess QSnk579qImbTess
TIME QSnk579PauxCondSwitch_kW QSnk579dQ QSnk579P QSnk579PDhw QSnk579dQlossTess QSnk579qImbTess
UNIT 467 TYPE 993 !Changed automatically
PARAMETERS 1
2
INPUTS 2
QSnk579P QSnk579PDhw 
0 0
EQUATIONS 4
QSnk579P_Recall = [467,1] !Changed automatically
QSnk579Puse = MAX(QSnk579P, QSnk579P_Recall) ! used to control the HP massflows
QSnk579PDhw_Recall = [467,2] !Changed automatically
QSnk579PDhwuse = MAX(QSnk579PDhw, QSnk579PDhw_Recall) ! used to control the HP massflows
CONSTANTS 3
QSnk579frCondMin = 0.2
QSnk579frCondOn = 0.4
QSnk579frCondMax = 1.2
UNIT 468 TYPE 993 !Changed automatically
PARAMETERS 1
2
INPUTS 2
QSnk579myHpIsOn QSnk579myHpIsOnDhw
0 0
EQUATIONS 2
QSnk579myHpIsOnRecall = [468,1] !Changed automatically
QSnk579myHpIsOnDhwRecall = [468,2] !Changed automatically
CONSTANTS 5
QSnk579dTAbove = 1
QSnk579dTBelow = 1
QSnk579TSet = 40
QSnk579TOff = QSnk579TSet + QSnk579dTAbove
QSnk579TOn = QSnk579TSet - QSnk579dTBelow
EQUATIONS 9
QSnk579below = LT(QSnk579TRecall, (QSnk579TSet - QSnk579dTBelow))
QSnk579above = GE(QSnk579TRecall, (QSnk579TSet + QSnk579dTAbove))
QSnk579between = NOT(QSnk579below)*NOT(QSnk579above)
QSnk579Tsignal = QSnk579below + QSnk579between*QSnk579myHpIsOnRecall
QSnk579frCondUnconst = 1.0 - (1.0-QSnk579frCondMin)*(QSnk579TRecall-QSnk579TSet+QSnk579dTBelow)/(QSnk579dTAbove+QSnk579dTBelow)
QSnk579frCond = min(max(QSnk579frCondMin, QSnk579frCondUnconst), QSnk579frCondMax)
QSnk579CapSignal = GT(QSnk579frCond, QSnk579frCondOn)
QSnk579myHpIsOn = QSnk579Tsignal * QSnk579CapSignal
QSnk579myHpIsOnCheck = NEWARN(EQL(QSnk579myHpIsOn,0)+EQL(QSnk579myHpIsOn,1), 1, warnError)
CONSTANTS 5
QSnk579dTDhwAbove = 1
QSnk579dTDhwBelow = 1
QSnk579TDhwSet = 55
QSnk579TDhwOff = QSnk579TDhwSet + QSnk579dTDhwAbove
QSnk579TDhwOn = QSnk579TDhwSet - QSnk579dTDhwBelow
EQUATIONS 9
QSnk579belowDhw = LT(QSnk579TDhwRecall, (QSnk579TDhwSet - QSnk579dTDhwBelow))
QSnk579aboveDhw = GE(QSnk579TDhwRecall, (QSnk579TDhwSet + QSnk579dTDhwAbove))
QSnk579betweenDhw = NOT(QSnk579belowDhw)*NOT(QSnk579aboveDhw)
QSnk579TDhwSignal = QSnk579belowDhw + QSnk579betweenDhw*QSnk579myHpIsOnDhwRecall
QSnk579frCondUnconstDhw = 1.0 - (1.0-QSnk579frCondMin)*(QSnk579TDhwRecall-QSnk579TDhwSet+QSnk579dTDhwBelow)/(QSnk579dTDhwAbove+QSnk579dTDhwBelow)
QSnk579frCondDhw = min(max(QSnk579frCondMin, QSnk579frCondUnconstDhw), QSnk579frCondMax)
QSnk579CapSignalDhw = GT(QSnk579frCondDhw, QSnk579frCondOn)
QSnk579myHpIsOnDhw = QSnk579TDhwSignal * QSnk579CapSignalDhw
QSnk579myHpIsOnDhwCheck = NEWARN(EQL(QSnk579myHpIsOnDhw,0)+EQL(QSnk579myHpIsOnDhw,1), 1, warnError)
EQUATIONS 1
QSnk579M = QSnk579MfrEvapIn
CONSTANTS 4		! Heat Pump: Size
Qsnk579sizeHpUsed=powerScalingFactor*200 ! value changed from original by executeTrnsys.py
QSnk579SizeHpRatio = QSnk579sizeHpUsed/sizeHpNom
QSnk579MfrHpEvapNom = QSnk579SizeHpRatio*MfrHpEvapRef * 5/4 ! adjust to ensure dTevap near 4 deg C
QSnk579MfrHpCondNom = QSnk579SizeHpRatio*MfrHpCondRef		! adapt cond to corrected evap MfrHpEvapNom*ratioCondEvap
EQUATIONS 5
QSnk579myHpIsOnSwitch = QSnk579myHpIsOnDhw + QSnk579myHpIsOn*NOT(QSnk579myHpIsOnDhw)
QSnk579frCondSwitch = QSnk579frCondDhw*QSnk579myHpIsOnDhw + (QSnk579frCond*QSnk579myHpIsOn)*NOT(QSnk579myHpIsOnDhw)
QSnk579MfrEvapIn = QSnk579MfrHpEvapNom*QSnk579frCondSwitch*QSnk579myHpIsOnSwitch
QSnk579MfrCondIn = QSnk579MfrHpCondNom*QSnk579frCondSwitch*QSnk579myHpIsOnSwitch
QSnk579TSwitch = QSnk579TDhwRecall*QSnk579myHpIsOnDhw + (QSnk579TRecall*QSnk579myHpIsOn)*NOT(QSnk579myHpIsOnDhw)
EQUATIONS 6
QSnk579CHPM_c1 = QSnk579sizeHpRatio*14.867741
QSnk579CHPM_c2 = QSnk579sizeHpRatio*127.470232
QSnk579CHPM_c3 = QSnk579sizeHpRatio*-13.745162
QSnk579CHPM_c4 = QSnk579sizeHpRatio*-216.501237
QSnk579CHPM_c5 = QSnk579sizeHpRatio*392.541582
QSnk579CHPM_c6 = QSnk579sizeHpRatio*-7.987489
UNIT 469 TYPE 977		 !Changed automatically
PARAMETERS 28
QSnk579CHPM_c1				! 1: c1
QSnk579CHPM_c2				! 2: c2
QSnk579CHPM_c3				! 3: c3
QSnk579CHPM_c4				! 4: c4
QSnk579CHPM_c5				! 5: c5
QSnk579CHPM_c6				! 6: c6
COP_c1				! 7: cop1
COP_c2				! 8: cop2
COP_c3				! 9: cop3
COP_c4				! 10: cop4
COP_c5				! 11: cop5
COP_c6				! 12: cop6
tauWPstart			! 13: tau_start, s
tauWPstop			! 14: tau_stop, s
TWPEvapIce			! 15: tevapIce, deg C
EtaDefrost			! 16: eta_defrost, -
PelWPVen			! 17: ventilator electricity consumption, kW
PelAuxCtr_kW		! 18: controller electricity consumption, kW
TminEvapTout		! 19: tevap,min, deg C
TEvapMaxHp			! 20: tevap,max, deg C
tCondMinHp			! 21: tcond,min, deg C
tCondMaxHp			! 22: tcond,max, deg C
CpEvap				! 23: cp,evap, kJ/kgK
CpWat				! 24: cp,cond, kJ/kgK
timeHpBlock         ! 25: tau_error, hr,
Moloss				! 26: 0-3
Ctherm				! 27: kJ/K
Ualoss				! 28: W/k
INPUTS 9
QSnk579ThpEvapIn		! 1: tevap,in, deg C
QSnk579MfrEvapIn		! 2: Mfr,evap,in, kg/h
QSnk579TSwitch  		! 3: tcond,in, deg C
QSnk579MfrCondIn		! 4: Mfr,cond,in, kg/h
QSnk579myHpIsOnSwitch ! 5: gamma_ON, -
RHamb_1			! 6: RH_air_in, RHamb_1
tAmbHp			! 7, tAmbHp
QSnk579frCondSwitch	! 8
frCOP			! 9
0  0  0  0  0  0.5 15 1 1
EQUATIONS 10		! Heat Pump: Outputs
QSnk579THpEvapOut = [469,1] !Changed automatically
QSnk579THpCondOut = [469,3]		 !Changed automatically
QSnk579MfrAuxOut = [469,4]  		 !Changed automatically
QSnk579PelAuxComp_kW = [469,5]  					 !Changed automatically
QSnk579PelAuxTot_kW = [469,6]   					 !Changed automatically
QSnk579PauxEvap_kW = [469,7] !Changed automatically
QSnk579PauxCondSwitch_kW = [469,8]  					 !Changed automatically
QSnk579COPhp = [469,9] !Changed automatically
QSnk579PauxCond_kW = QSnk579myHpIsOn*NOT(QSnk579myHpIsOnDhw)*QSnk579PauxCondSwitch_kW
QSnk579PauxCondDhw_kW = QSnk579myHpIsOnDhw*QSnk579PauxCondSwitch_kW
EQUATIONS 1
TQSnk579 = QSnk579THpEvapOut
EQUATIONS 2
QSnk579dtEvap = QSnk579ThpEvapIn - QSnk579THpEvapOut
QSnk579dtCond = QSnk579THpCondOut - QSnk579TRecall
EQUATIONS 4
elSysIn_QSnk579HpComp = QSnk579PelAuxComp_kW
qSysOut_QSnk579Demand = QSnk579P + QSnk579PDhw
qSysOut_QSnk579TessLoss = QSnk579dQlossTess
qSysOut_QSnk579TessAcum = QSnk579dQ
EQUATIONS 1
QSnk579qImbHP =  QSnk579PauxEvap_kW + QSnk579PelAuxComp_kW - QSnk579PauxCondSwitch_kW
CONSTANTS 1
QSnk579unitPrintHP_EBal = 476
ASSIGN temp\ENERGY_BALANCE_MO_HP_579.Prt QSnk579unitPrintHP_EBal 
UNIT 472 Type 46 !Changed automatically
PARAMETERS 6
QSnk579unitPrintHP_EBal !1: Logical unit number
-1 !2: for monthly summaries
1  !3: 1:print at absolute times
-1 !4 -1: monthly integration
1  !5 number of outputs to avoid integration
1  !6 output number to avoid integration
INPUTS 4
TIME QSnk579PauxEvap_kW QSnk579PelAuxComp_kW QSnk579PauxCondSwitch_kW QSnk579qImbHP 
TIME QSnk579PauxEvap_kW QSnk579PelAuxComp_kW QSnk579PauxCondSwitch_kW QSnk579qImbHP
**********************************************************************
** QSnk_off.ddck from C:\actions-runner-simulations\_work\icegrid\icegrid\simulation\ddck\sink_templates 
**********************************************************************
*******************************
**BEGIN sink.ddck
*******************************
CONSTANTS 3
QSnk586dT = 0     ! [K]
QSnk586P = 0    ! Power of sink [kW]
QSnk586M = 0    !kg/h
EQUATIONS 1
QSnk586TIn = TSCnr567_QSnk586
EQUATIONS 2
QSnk586TOut = QSnk586Tin - QSnk586dT
TQSnk586 = QSnk586TOut
**********************************************************************
** QSrc_with_profile.ddck from C:\actions-runner-simulations\_work\icegrid\icegrid\simulation\ddck\QSrc1 
**********************************************************************
*******************************
**BEGIN source.ddck
*******************************
EQUATIONS 2
QSrc1unit = 479
QSrc1Tshift=0.0 ! value changed from original by executeTrnsys.py
ASSIGN  ..\..\ddck\profiles\Profile_Src_1_001.csv QSrc1unit
UNIT 478 TYPE 9       !Changed automatically
Parameters 10
5     ! 1 Mode
1     ! 2 Header Lines to Skip
1     ! 3 No. of values to read
1     ! 4 Time interval of data
-1 1 0 0     ! 1st Data to read: 1: Interpolate (+) or not? (-); 2: Multiplication factor; 3: Addition factor; 4: average (0) or instantaneous (1)
QSrc1unit     ! 9 Logical unit for input file (used to be 18)
-1     ! 10 Free format mode
EQUATIONS 1
QSrc1TOut = [478,1] + QSrc1Tshift !Changed automatically
CONSTANTS 2
QSrc1MNom=430210*2/4 ! value changed from original by executeTrnsys.py
QSrc1TInMin = 2
EQUATIONS 1
QSrc1TIn = THxSrc_QSrc1
EQUATIONS 1
TQSrc1 = QSrc1TOut
EQUATIONS 5
QSrc1dT = QSrc1TOut - QSrc1TIn
QSrc1M = MfrQSrc1
QSrc1P = QSrc1M*CPWAT*QSrc1dT/3600 ! kW
qSysIn_Src = QSrc1P
QSrc1TInMinCheck = GTWARN(QSrc1TInMin, QSrc1TIn, 0)
ASSIGN temp\Src_Hr.Prt 754 
UNIT 477 Type 46 !Changed automatically
PARAMETERS 6
754 !1: Logical unit number
-1 !2: for monthly summaries
1  !3: 1:print at absolute times
1 !4 1: hourly integration
1  !5 number of outputs to avoid integration
1  !6 output number to avoid integration
INPUTS 5
TIME QSrc1TIn QSrc1TOut QSrc1dT QSrc1P
TIME QSrc1TIn QSrc1TOut QSrc1dT QSrc1P
**********************************************************************
** type91.ddck from C:\actions-runner-simulations\_work\icegrid\icegrid\simulation\ddck\HxSrc 
**********************************************************************
******************************************************************************************
** BEGIN type991.ddck
******************************************************************************************
EQUATIONS 4
HxSrcTLeftTop = TTee698_HxSrc			! 1: Left top side inlet temperature, deg C
HxSrcMLeftDown = MHxSrcSide1_A			! 2: Left side downwards flow rate, kg/h
HxSrcTRightBot = TQSrc1_HxSrc		! 3: Right bottom side inlet temperature, deg C
HxSrcMRightUp	= MHxSrcSide2_A			! 4: Right side upwards flow rate, kg/h
EQUATIONS 4
THxOutLeft = [480,1] !Changed automatically
THxOutRight= [480,3] !Changed automatically
THxSrcSide1 = THxOutLeft			! 1: Left side outlet temperature, deg C
THxSrcSide2 = THxOutRight		    ! 3: Right side outlet temperature, deg C
CONSTANTS 1
hxEfficiency = 0.95
EQUATIONS 2
hxRevCpLeft = Lloop25Cp
hxRevCpRight = Lloop1Cp
UNIT 480 TYPE 91 !Changed automatically
PARAMETERS 3
hxEfficiency		! 1: Heat exchanger efficiency
hxRevCpLeft			! 2: Specific heat of left side fluid, kJ/kg.K
hxRevCpRight		! 3: Specific heat of right side fluid, kJ/kg.K
INPUTS 4
HxSrcTLeftTop		! 1: Upper left side inlet temperature, deg C
HxSrcMLeftDown		! 2: Upper left side flow rate, kg/h
HxSrcTRightBot		! 3: Lower right side inlet temperature, deg C
HxSrcMRightUp			! 4: Lower right side flow rate, kg/h
HxSrcTLeftTop HxSrcMLeftDown HxSrcTRightBot HxSrcMRightUp
**IGNORE ONLINE PLOTTER - 1** IGNORE ONLINE PLOTTER - UNIT 481 TYPE 65		 !Changed automatically
**IGNORE ONLINE PLOTTER - 1PARAMETERS 12     
**IGNORE ONLINE PLOTTER - 12					! 1: Nb. of left-axis variables
**IGNORE ONLINE PLOTTER - 14					! 2: Nb. of right-axis variables
**IGNORE ONLINE PLOTTER - 10					! 3: Left axis minimum
**IGNORE ONLINE PLOTTER - 1300 				! 4: Left axis maximum
**IGNORE ONLINE PLOTTER - 110					! 5: Right axis minimum
**IGNORE ONLINE PLOTTER - 170					! 6: Right axis maximum
**IGNORE ONLINE PLOTTER - 1nPlotsPerSim		! 7: Number of plots per simulation
**IGNORE ONLINE PLOTTER - 112					! 8: X-axis gridpoints
**IGNORE ONLINE PLOTTER - 11					! 9: Shut off Online w/o removing
**IGNORE ONLINE PLOTTER - 1-1					! 10: Logical unit for output file
**IGNORE ONLINE PLOTTER - 10					! 11: Output file units
**IGNORE ONLINE PLOTTER - 10					! 12: Output file delimiter
**IGNORE ONLINE PLOTTER - 1INPUTS 6    
**IGNORE ONLINE PLOTTER - 1HxSrcMLeftDown HxSrcMRightUp HxSrcTLeftTop THxOutLeft HxSrcTRightBot THxOutRight
**IGNORE ONLINE PLOTTER - 1HxSrcMLeftDown HxSrcMRightUp HxSrcTLeftTop THxOutLeft HxSrcTRightBot THxOutRight
**IGNORE ONLINE PLOTTER - 1LABELS  3     
**IGNORE ONLINE PLOTTER - 1MassFlows
**IGNORE ONLINE PLOTTER - 1Temperatures     
**IGNORE ONLINE PLOTTER - 1HX
**********************************************************************
** type861.ddck from C:\actions-runner-simulations\_work\icegrid\icegrid\simulation\ddck\IceStore 
**********************************************************************
*******************************
**BEGIN IceStorage-861-Generic.dck
*******************************
EQUATIONS 4		! Collector inlet temperature 
MfrPCMIceHX = MIceStore_A		! CHANGED BACK TO NORMAL. WE CAN'T USE ABS HERE !!!!
TCsHx1i = TValIceStore_IceStore     
TCsHx1iRev = -1e6      
MfrCsHx1i = MfrPCMIceHX					! MfrPcmIceHx     
EQUATIONS 2
TCsHx1o = [483,13]	 !Changed automatically
TIceStore = TCsHx1o      ! Outlet temperature	[�C]
EQUATIONS 3
qSysIn_WallGains = -sumQLosskW   		! kW heat lost to the ground  
qSysOut_IceSenAcum = sumQAcumkW  		! kW sensible heat acumulated 
qSysIn_IceMelt = qIcePcm-sumQMeltkW		! kW latent heat for ice formed in Hx
CONSTANTS 5
QnomHxIce = 140/1000    	! Nominal power of hx at icing conditions KW/m2
TFreeze = 0.0    
lambdaIce = 2.2222     		! [W/m.K]
hFusion = 332500.00			! [J/kg]
rhoIce = 917             ! [kg/m3]
CONSTANTS 10
VIceSscaled=50.0 ! value changed from original by executeTrnsys.py
BaseDemandGwh=12.4237719 ! value changed from original by executeTrnsys.py
DemandRefGWh=7.0 ! value changed from original by executeTrnsys.py
QIceS_MWh =  VIceSscaled*(powerScalingFactor*BaseDemandGwh-DemandRefGWh)
QIceSrel_kWh_per_m3 = 87.96
VIceS = QIceS_MWh*1000/QIceSrel_kWh_per_m3   	                                ! Volume filed with water
iceStorageGeometry = 0 						                ! 0 box, 1 cilinder
Tankheight = 2.5   						                    ! Tank height    [m]
Tankwidth = (VIceS/Tankheight)^(0.5)		                ! Tank width    [m]
TankLength = ViceS/Tankheight/TankWidth
CONSTANTS 2
IceStoreminMassFlowPerHx = 0.5 ! kg/h
IceStoreminMassFlow = IceStoreminMassFlowPerHx*NHx1 ! kg/h
CONSTANTS 5
TSubcool = -0.5     													! Temperature at which water starts to freeze on the Hx surfaces [�C]
TiceIni=6.0 ! value changed from original by executeTrnsys.py
TiniPCM = GT(ratioIceBegin,0)*0+NOT(GT(ratioIceBegin,0))*TiceIni		! Tground		!TiniPCM=TGround  
ratioIceBegin=0.0 ! value changed from original by executeTrnsys.py
iceBlockIni = ratioIceBegin*VIceS*RHOWAT      							! iceBlockIni=0.15*VIceS*rhoIce 
CONSTANTS 11		! Divider Control
thickFoam = 0.05     
lambdaFoam = 0.041        
UFoam = lambdaFoam/thickFoam          
Uair = 20 				! From KiGa validation		! 5 = W/m2K for 20 cm of air at 10oC with deltaT=5.6 between surfaces U=3.3 woth T=10 and deltaT=16
UaddTnk = 45 			! From KiGa validation      
UTankPCM = UFoam		! 1./(1./Uconcrete+1./UaddTnk)		!KiGa		! Effective Tank U . The cisterne thickess of cement in the ground model is set to 0 DC
UaddBot = 2.15     
UTop = UFoam 			! VALUE FROM NEUBAU		! UTankPCM		! 1./(1/UTankPCM+1./Uair+1./UFoam)		! INPUTS
UBot = UFoam 			! VALUE FROM NEUBAU,		! UTankPCM		! 1./(1./UTankPCM+1/UaddBot)		! INPUTS
UBotCv = UFoam			! VALUE FROM NEUBAU		! UTankPCM		! INPUTS
UTopCv = UFoam			! VALUE FROM NEUBAU, 		! UTankPCM 		! 1./(1./UTankPCM+1./UFoam)     	! INPUTS
CONSTANTS 5
zSensorPcm1 = 0.014     
zSensorPcm2 = 0.252     
zSensorPcm3 = 0.475     
zSensorPcm4 = 0.705     
zSensorPcm5 = 0.957     
CONSTANTS 8
nCv = 10
nInputsType861 = 13 + nCv + 2     
nParType861 = 26 + 4*19+4+5     
useTwallOld = 1     
seriesMode = 0     
LamEff = 1.0     
PhysicalPropConst = 0     
maxIceFrac = 0.8		! 0.8    
CONSTANTS 6
CIceHeat = 0.55 		! value changed from original by executeTrnsys.py
nIceHeat = 0.25			! value changed from original by executeTrnsys.py
CIceCool = 0.55 		! value changed from original by executeTrnsys.py
nIceCool = 0.25 		! value changed from original by executeTrnsys.py
nEnhanceNu = 1.0		! value changed from original by executeTrnsys.py
verboseLevel = 1
UNIT 483 TYPE 861		 !Changed automatically
PARAMETERS nParType861     
verboseLevel     		! 1: verbose level 0 no messages, 1 only important messages, 3 all messages, 4 debug mode ((print where is in the code to check if it hangs out) 
VIceS     				! 2: Tank Volume	[m^3]
Tankheight     			! 3: Tank height	[m]
Tankwidth     			! 4: Tank width	[m]
iceStorageGeometry		! 5: Tank geometry 0 box, 1 cylinder
x1Type861     			! 6: xBetweenPipes in capillary mats, yBetweenHx in Flat plates
x2Type861     			! 7: yBetweenHx, not used in flat plates 
LamEff     				! 8: Eff. thermal cond. of tank	[W/m.K]
RHOWAT     				! 9: Density water	[kg/m^3]
CPWAT_SI     			! 10: Specific heat water	[J/kg.K]
notused     			! 11
lambdaIce     			! 12: Tank ice thermal conductivity	[[W/m.K]
hFusion     			! 13: Water<->Ice enthalpy	[J/kg]
TSubcool     			! 14: supercooling temperature	[C]
TFreeze     			! 15: tFreezing	[C]
iceBlockIni     		! 16: Initial amount of ice in store	[kg]
notused     			! 17: Film critical melting thickness	[m]
maxIceFrac     			! 18: The maximum storage ice fraction     
1     					! 19: Parameter Check: 1 Error interrups simulation/ 0 allows 'all' parameters
notused     			! 20: 0 in parallel so we need mdot tin for all . 1 in series, so the outlet of the first hx is the inlet of the second
heightIceHx    			! 21
maxIceFrac     			! 22   
useTwallOld     		! 23
nRealHx   				! 24: not used for flat plates     
PhysicalPropConst 		! 25    
useCorrugated 			! 26: only implemented for flat plates      
hxGeometry    			! 27 
NHx1          			! 28
hxType861par3 			! 29
hxType861par4 			! 30
hxType861par5  			! 31  
hxType861par6  			! 32
orderHx1       			! 33
lambdaHx       			! 34
HxIceIn        			! 35 
HxIceOut       			! 36 
RHOBRI         			! 37
CPBRI_SI       			! 38
30             			! 39
numberOfCvHx   			! 40   
CIceHeat      			! 41: cUserDefined HEATING if we set to 0 Churchill equation is employed
nIceHeat    			! 42: nUserDefined HEATING if we set to 0 Churchill equation is employed
CIceCool     			! 43: cUserDefined COOLING if we set to 0 Churchill equation is employed
nIceCool     			! 44: nUserDefined COOLING if we set to 0 Churchill equation is employed
nEnhanceNu    			! 45 
0.0000 0.0000 0.0000 0.0000 0.0000 0.0000 0.0000  0.0000 0.0000 0.0000     
RHOBRI CPBRI_SI 0.0000 0.0000 0.0000 0.0000 0.0000 0.0000 1.0000     
0.0000 0.0000 0.0000 0.0000 0.0000 0.0000 0.0000  0.0000 0.0000 0.0000     
RHOBRI CPBRI_SI 0.0000 0.0000 0.0000 0.0000 0.0000 0.0000 1.0000     
0.0000 0.0000 0.0000 0.0000 0.0000 0.0000 0.0000  0.0000 0.0000 0.0000     
RHOBRI CPBRI_SI 0.0000 0.0000 0.0000 0.0000 0.0000 0.0000 1.0000     
UBotCv      			! 103: Additional U-value for node-1	[W/m^2K]
UTopCv      			! 104: Additional U-value for node-1	[W/m^2K]
Ubot        			! 105
UTop        			! 106
zSensorPcm1 			! 107
zSensorPcm2 			! 108
zsensorPcm3 			! 109
zSensorPcm4 			! 110
zSensorPcm5 			! 111
INPUTS nInputsType861    
TCsHx1i         ! Inlet temperature HX-1	[deg. C]
MfrCsHx1i       ! Inlet flowrate HX-1	[kg/hr]
TCsHx1iRev		! reverted (m<0) Inlet temperature HX-1	[deg. C]
Nix             ! Inlet temperature HX-2	[deg. C]
Nix            	! Inlet flowrate HX-2	[kg/hr]
Nix           	! reverted (m<0) Inlet temperature HX-2	[deg. C]
Nix             ! Inlet temperature HX-3	[deg. C]
Nix            	! Inlet flowrate HX-3	[kg/hr]
Nix           	! reverted (m<0) Inlet temperature HX-3	[deg. C]
Nix             ! Inlet temperature HX-4	[deg. C]
Nix            	! 11: Inlet flowrate HX-4	[kg/hr]
Nix           	! 12: Reverted (m<0) Inlet temperature HX-4	[deg. C]
Nix      		! 13: mechanical DeICe
TG1      		! Temp. of surroundings at node 1 (bottom)	[�C]
TG2      		! Temp. of surroundings at node 2	[�C]
TG3      		! Temp. of surroundings at node 3	[�C]
TG4      		! Temp. of surroundings at node 4	[�C]
TG5      		! Temp. of surroundings at node 5	[�C]
TG6     		! Temp. of surroundings at node 6	[�C]
TG7     		! Temp. of surroundings at node 7	[�C]
TG8     		! Temp. of surroundings at node 8	[�C]
TG9     		! Temp. of surroundings at node 9	[�C]
TG10     		! Temp. of surroundings at node 10	[�C]
TGBot     
TGTop   
Nix Nix Nix Nix Nix Nix Nix Nix Nix Nix
Nix Nix Nix Nix Nix Nix Nix Nix Nix Nix
Nix Nix Nix Nix Nix 
DERIVATIVES nCv		! Number of Derivatives determines the number of Nodes in the storage (for each node the initial temp. has to be specified)
TiniPCM		! Initial temperature of node-1	[C]
TiniPCM     ! Initial temperature of node-3	[C]
TiniPCM     ! Initial temperature of node-5	[C]
TiniPCM     ! Initial temperature of node-7	[C]
TiniPCM     ! Initial temperature of node-9	[C]
TiniPCM     ! Initial temperature of node-11	[C]
TiniPCM     ! Initial temperature of node-13	[C]
TiniPCM     ! Initial temperature of node-15	[C]
TiniPCM     ! Initial temperature of node-17	[C]
TiniPCM     ! Initial temperature of node-19	[C]
EQUATIONS 6     
TsensorPcm1 = [483,41]      !Changed automatically
TsensorPcm2 = [483,42]      !Changed automatically
TsensorPcm3 = [483,43]      !Changed automatically
TsensorPcm4 = [483,44]      !Changed automatically
TsensorPcm5 = [483,45]      !Changed automatically
TsensorPcmControl = MAX(TsensorPcm1,TsensorPcm5)		! used to decide if solar heat can be used for regeneration. Depending on direction of flow (up-down) should be changed
EQUATIONS 1     
TPCM2 = [483,47]		 !Changed automatically
EQUATIONS 23		! Outputs PCM
TAvgPCM = [483,1]     									 !Changed automatically
sumQHxkW = [483,2]/1000.     							 !Changed automatically
sumQAcumkW = [483,3]/1000.     							 !Changed automatically
sumQLosskW = [483,4]/1000.     							 !Changed automatically
sumQMeltkW = [483,5]/1000.      !Changed automatically
sumQIcekW = [483,6]/1000.      !Changed automatically
ImbalancekW = [483,7]/1000.  							 !Changed automatically
MassIceFloating = [483,8]     							 !Changed automatically
iceThick = [483,9]     									 !Changed automatically
MassIce = [483,10]     									 !Changed automatically
storeIsFullOfIce = [483,11]      !Changed automatically
storeIsCollapsed = [483,40]     						 !Changed automatically
t1i = [483,12]     										 !Changed automatically
t1Surf = [483,14]     									 !Changed automatically
PHx1o = [483,15]     									 !Changed automatically
IceThicknessHx1 = [483,16]     							 !Changed automatically
IceMeltHx1 = [483,17]      !Changed automatically
UAPCMHx1 = [483,18]     								 !Changed automatically
VIceRatio = 100.0*MassIce/(VIceS*RHOWAT)     
VIceRatioFloat = 100*MassIceFloating/(VIceS*RHOWAT)		! VIceRatioUp = 100*icekg/(VIceSUp*RHOWAT)
cmIceOneSide = 100*IceThicknessHx1/NHx1         
yRelativeIceDown = heightIceHx/Tankheight     
VIceRatioMax = maxIceFrac*100       
UNIT 482 TYPE 993		 !Changed automatically
PARAMETERS 1     
1		! 1: number of variables to be remembered     
INPUTS 1
BlockIceStore
0.0 
EQUATIONS 1		! outputs of Input Value Recall
BlockIceStoreRc = [482,1]  !Changed automatically
EQUATIONS 20 
VIce = MassIce/RhoWat		! Volume of liquide water that is freezed [m3 - H2O(l)] = Mass Ice [kg] / Rho [kg/m3]
VIceMax = VIceS*maxIceFrac  
BlockIceStore = NOT(BlockIceStoreRc)*GT(VIceRatio,VIceRatioMax*0.99)+BlockIceStoreRc*GT(VIceRatio,VIceRatioMax*0.95)   
QLossPCMBot_Wm2 = [483,56]      !Changed automatically
QLossPCM1_Wm2 = [483,57]       !Changed automatically
QLossPCM2_Wm2 = [483,58]       !Changed automatically
QLossPCM3_Wm2 = [483,59]       !Changed automatically
QLossPCM4_Wm2 = [483,60]       !Changed automatically
QLossPCM5_Wm2 = [483,61]       !Changed automatically
QLossPCM6_Wm2 = [483,62]       !Changed automatically
QLossPCM7_Wm2 = [483,63]       !Changed automatically
QLossPCM8_Wm2 = [483,64]       !Changed automatically
QLossPCM9_Wm2 = [483,65]       !Changed automatically
QLossPCM10_Wm2 = [483,66]       !Changed automatically
QLossPCMTop_Wm2 = [483,67]       !Changed automatically
TGBotSideAv = [483,68]       !Changed automatically
TGTopSideAv = [483,69]       !Changed automatically
UBotOut = [483,70]       !Changed automatically
USideAvOut = [483,71]       !Changed automatically
UTopOut = [483,72]       !Changed automatically
EQUATIONS 9		! Converted values for outputs
qIcePcm = sumQIcekW     				! KW latent heat in the ice (heat in place)
qMeltedHxPcm = -MIN(qIcePcm,0.0)		! KW Q for ice melted in Hx
qIceFormationPcm = MAX(qIcePcm,0.0)		! KW Q for ice formed in Hx
qLossPcm = MAX(sumQLosskW,0.0)     		! KW heat lost to the ground
qGainPcm = -MIN(sumQLosskW,0.0)     	! kW heat gain from the ground
qHeatPcm = MAX(sumQHxkW,0.0)     		! KW heating Q from heat exchanger
qCoolPcm = -MIN(sumQhxkW,0.0)     		! kW cooling Q from heat exchanger
qReleasePcm = -MIN(sumQAcumkW,0.0)     	! kW released heat in water liquid (Sensible storage)
qAcumPcm = MAX(sumQAcumkW,0.0)     		! kW acumulated heat in water liquid (Sensible storage)
CONSTANTS 1
unitPrintPcm = 486
ASSIGN temp\PCM_MO.Prt unitPrintPcm 
UNIT 485 Type 46		 !Changed automatically
PARAMETERS 6     
unitPrintPcm		! 1: Logical unit number, -
-1     				! 2: Logical unit for monthly summaries, -
1     				! 3: Relative or absolute start time. 0: print at time intervals relative to the simulation start time. 1: print at absolute time intervals. No effect for monthly integrations
-1     				! 4: Printing & integrating interval, h. -1 for monthly integration
1     				! 5: Number of inputs to avoid integration, -
1     				! 6: Output number to avoid integration
INPUTS 13
TIME qHeatPcm qIceFormationPcm qGainPcm QReleasePcm
qCoolPcm qMeltedHxPcm sumQMeltkW qLossPcm qAcumPcm
qIcePcm sumQhxkW ImbalancekW
TIME qHeatPcm qIceFormationPcm qGainPcm QReleasePcm
qCoolPcm qMeltedHxPcm sumQMeltkW qLossPcm qAcumPcm
qIcePcm sumQhxkW ImbalancekW
CONSTANTS 1
unitPrintPcmHour = 487
ASSIGN temp\PCMOut.hr unitPrintPcmHour 
UNIT 484 Type 46		 !Changed automatically
PARAMETERS 6    
unitPrintPcmHour		! 1: Logical unit number, -
-1     					! 2: Logical unit for monthly summaries, -
1     					! 3: Relative or absolute start time. 0: print at time intervals relative to the simulation start time. 1: print at absolute time intervals. No effect for monthly integrations
1     					! 4: Printing & integrating interval, h. -1 for monthly integration
1     					! 5: Number of inputs to avoid integration, -
1     					! 6: Output number to avoid integration
INPUTS 11
TIME VIceRatio  TAvgPCM  TCsHx1i TCsHx1o  IceThicknessHx1 TsensorPcm1 TsensorPcm2 TsensorPcm3 TsensorPcm4 TsensorPcm5
TIME VIceRatio  TAvgPCM  TCsHx1i TCsHx1o  IceThicknessHx1 TsensorPcm1 TsensorPcm2 TsensorPcm3 TsensorPcm4 TsensorPcm5
**********************************************************************
** capillar_mat_gtype_heat_exchangers.ddck from C:\actions-runner-simulations\_work\icegrid\icegrid\simulation\ddck\IceStore\database 
**********************************************************************
*************************************************
**BEGIN capillar_mat_gtype_heat_exchangers.ddck
*************************************************
EQUATIONS 4
nUsedPipes   =  INT(Tankwidth/xBetweenPipes) ! 48 (before 96 but was wrong) S-type, 64 G-type
nUTube    =  2 !DC-21  we have a u-tubw with double lengh compared to nUtube=1 but half Hx. This increase mass flow per tube and reduces risks of too low mass flow
nRealHx      =  INT(TankLength/yBetweenHx/nUTube)
xBetweenPipes = 0.10
CONSTANTS 17
nUsedHxPerHx = 1
hxGeometry = 1 ! coils    
numberOfCvHx=10
yBetweenHx = 0.10 ! 10 cm between tubes or hx
headerPipe = 0.247306174
grossHxArea = Tankwidth*Tankheight
myHxArea = grossHxArea-headerPipe 
AHx   = Ahx1*NHx1
Ahx1  = lHx*PI*dOutHx     
NHx1 = nRealHx*nUsedPipes ! Number of parallel hx
addedCap = 0         
HxIceOut  = heightHx1/Tankheight     
HXIceIn = 0.01    
heightIceHX =  HxIceOut
useCorrugated = 1
orderHx1=1     
iceThickToDeIce=100 ! No de-ice is possible
CONSTANTS 6        
heightHx1 = Tankheight ! 1.9           ! HX characteristic height [m]
dxWallHx = 6e-4     
dOutHx= dInHx+1.5e-3   ! 25 Heat exchanger characteristic thickness                  [m]
dInHx = 7e-3   ! 26 Heat exchanger wall thickness                            [m]
lHx   =  Tankheight*nUTube
lambdaHx = 0.33 ! 0.23-2.5
CONSTANTS 6
x1Type861 = xBetweenPipes
x2Type861 = yBetweenHx
hxType861par3 = dInHx !height 
hxType861par4 = dOutHx !width
hxType861par5 = lHx      !length 
hxType861par6 = addedCap
**********************************************************************
** ground_coupled_ice_storage.ddck from C:\actions-runner-simulations\_work\icegrid\icegrid\simulation\ddck\IceStore\database 
**********************************************************************
*******************************			
**BEGIN ground_coupled_ice_storage.ddck			
*******************************			
CONSTANTS 4
VolGroundTes    = VIceS
heightGroundTes = Tankheight
widthGroundTes  = Tankwidth
lenghtGroundTes = TankLength
CONSTANTS 3
ATesGroundLat = 2*heightGroundTes*widthGroundTes+2*heightGroundTes*lenghtGroundTes
ATesGroundTop = widthGroundTes*lenghtGroundTes 
ATesGroundTotal = ATesGroundTop*2+ATesGroundLat
CONSTANTS 18        			
TX1  = 10     			
TX2  = 6     			
TX3  = 20     			
TY1  = 10     			
TY2  = 10     			
TY3  = 5     			
nZonesX = 3     			
nZonesY = 3     			
RTank = (VolGroundTes/(PI*heightGroundTes))^0.5     			
deepTankFromSurface = 1.3     			
QGroundWater = 0     			
nMaterials = 3     			
nParType709    = 55 + nMaterials*4 + nZonesX*nZonesY + 4*(nZonesX+nZonesY)     			
nInputsType709 = 14 + nCv     			
cilCoord = 1 			
albedo     = 0.25     			
emissivity = 0.85     			
HTank = heightGroundTes     			
CONSTANTS 19   			
modelForInitialTime = 1      ! 0=begin temperature defined, 1=analytical solution 1D (to run all year and obtain initial state), 2=file 			
lambdaGround = 1.6     			
rhoGround = 1400			
cpGround = 1100  !    KiGa was 3300 - why such a big difference?			
lambdaSand=1.6			
rhoSand=  1900   ! KiGa was 3300 - why different?			
cpSand=1300  			
thickSand = 0.1			
TGroundIni = 10     			
unitTIni = 491
 xZone1 = RTank     			
xZone2 = thickSand     			
xZone3 = 16.     			
yZone1 = 2    !  for KiGa 20. In Neubau changed to 2			
yZone2 = heightGroundTes     			
yZone3 = deepTankFromSurface     			
totalYZone = yzone1 + yZone2 + yZone3     			
alphaMesh = 1.5      !0 regular, >1 concentration factor			
totalXZone = xZone1 + xZone2 + xZone3  			
CONSTANTS 20     			
sensorX4 = 0.     			
sensorY4 = totalYZone - 3.65 - 0.02     			
sensorX3 = 0.     			
sensorY3 = sensorY4 - 0.32     			
sensorX2 = 0.     			
sensorY2 = sensorY3 - 0.67     			
sensorX1 = 0.     			
sensorY1 = sensorY2 - 0.67     			
sensorX5 = 0.55     			
sensorY5 = totalYZone-0.8     			
sensorX6 = 0.55     			
sensorY6 = totalYZone-0.5     			
sensorX7 = 0.55     			
sensorY7 = totalYZone-0.25     			
sensorX8  = RTank+0.2     			
sensorY8  = totalYZone-2.6     			
sensorX9  = sensorX8+2.0     			
sensorY9  = totalYZone-1.8     			
sensorX10 = sensorX9+2.0     			
sensorY10 = totalYZone-2.1     			
CONSTANTS 19     			
oneMonth = 24*30     			
tAmplitud = 8.75     			
nMonthWithMaxTamb = 7     			
SimLength1Y = GT(START,0)      			
startDay = NOT(SimLength1Y)+SimLength1Y*START/24      			
saveTime1  = oneMonth + 8760     			
saveTime2  = oneMonth*2  + 8760     			
saveTime3  = oneMonth*3  + 8760     			
saveTime4  = oneMonth*4  + 8760     			
saveTime5  = oneMonth*5  + 8760     			
saveTime6  = oneMonth*6  + 8760     			
saveTime7  = oneMonth*7  + 8760     			
saveTime8  = oneMonth*8  + 8760     			
saveTime9  = oneMonth*9  + 8760     			
saveTime10 = oneMonth*10  + 8760     			
saveTime11 = oneMonth*11  + 8760     			
saveTime12 = STOP     			
printData=0.0 ! value changed from original by executeTrnsys.py
unitSaveData = 492
 EQUATIONS 13    			
QIrradKW = qTopBoco*totalXZone*(1-albedo)/1000   			
qPcmBocoBot_Wm2= QLossPCMBot_Wm2 ! Heat input to the ground in W/m2 		
qPcmBocoTop_Wm2= QLossPCMTop_Wm2 ! Heat input to the ground in W/m2     			
qPcmBocoCv1_Wm2= QLossPCM1_Wm2   ! Heat input to the ground in W/m2   			
qPcmBocoCv2_Wm2= QLossPCM2_Wm2   ! Heat input to the ground in W/m2 
qPcmBocoCv3_Wm2= QLossPCM3_Wm2   ! Heat input to the ground in W/m2 
qPcmBocoCv4_Wm2= QLossPCM4_Wm2   ! Heat input to the ground in W/m2 
qPcmBocoCv5_Wm2= QLossPCM5_Wm2   ! Heat input to the ground in W/m2 
qPcmBocoCv6_Wm2= QLossPCM6_Wm2   ! Heat input to the ground in W/m2 
qPcmBocoCv7_Wm2= QLossPCM7_Wm2   ! Heat input to the ground in W/m2 
qPcmBocoCv8_Wm2= QLossPCM8_Wm2   ! Heat input to the ground in W/m2 
qPcmBocoCv9_Wm2= QLossPCM9_Wm2   ! Heat input to the ground in W/m2 
qPcmBocoCv10_Wm2=QLossPCM10_Wm2  ! Heat input to the ground in W/m2 
CONSTANTS 13     			
leftBoco = 1       !(0=temperature,1=flux Newman Boco,2=U, 3= ground surface model ( qIrr*(1-albedo)-sigma*epsilon(Tg^4-Tsky^4)-UA*(Tg-Tsky) ) with UA = UTopBoco )			
tLeftBoco = 0.     			
qLeftBoco  = 0 !W/m2 (in Cv positive)     			
ULeftBoco = 0.     			
rightBoco = 1  !2     			
tRightBoco = 0.      			
qRightBoco = 0.     			
URightBoco = 0.     			
botBoco  =0     			
qBotBoco =0        !W/m2			
UBotBoco =0.     			
topBoco  =3     			
UTopBoco = 20      ! W/m2			
EQUATIONS 3			
tBotBoco =tAmbAvg     			
tTopBoco =tAmb          ! tSky			
qTopBoco =IT_H/3.6			
ASSIGN    TGroundIni.dat  unitTIni     			
ASSIGN    saveData.dat    unitSaveData
UNIT 490 TYPE 709    			 !Changed automatically
PARAMETERS nParType709	! number of Cv in fluid		
nCv    			
nZonesX			
nZonesY	! number of TX		
xZone1 TX1   alphaMesh 2	! number of TX		
xZone2 TX2    alphaMesh 0 	! number of TX		
xZone3 TX3  alphaMesh 1 	! number of TY		
yZone1 TY1  2 2			
yZone2 TY2 1 0			
yZone3 TY3 1 0			
cilCoord			
nMaterials			
1 lambdaGround cpGround rhoGround 			
2 -1 -1 -1			
3 lambdaSand cpSand rhoSand			
1 1 1			
2 3 1			
1 1 1			
leftBoco 			
rightBoco 			
topBoco 			
botBoco 			
modelForInitialTime 			
TGroundIni 			
unitTIni 			
tAmbAvg   			
tAmplitud 			
nMonthWithMaxTamb			
startDay			
albedo			
emissivity			
lambdaGround 			
cpGround 			
rhoGround 			
printData			
unitSaveData			
saveTime1			
saveTime2			
saveTime3			
saveTime4			
saveTime5			
saveTime6			
saveTime7			
saveTime8			
saveTime9			
saveTime10			
saveTime11			
saveTime12			
sensorX1 sensorY1			
sensorX2 sensorY2			
sensorX3 sensorY3			
sensorX4 sensorY4			
sensorX5 sensorY5			
sensorX6 sensorY6			
sensorX7 sensorY7			
sensorX8 sensorY8			
sensorX9 sensorY9			
sensorX10 sensorY10			
INPUTS nInputsType709			
tLeftBoco qLeftBoco ULeftBoco			
tRightBoco qRightBoco URightBoco			
tTopBoco qTopBoco UTopBoco			
tBotBoco qBotBoco UBotBoco			
qPcmBocoBot_Wm2 			
qPcmBocoCv1_Wm2 qPcmBocoCv2_Wm2 qPcmBocoCv3_Wm2 qPcmBocoCv4_Wm2 qPcmBocoCv5_Wm2			
qPcmBocoCv6_Wm2 qPcmBocoCv7_Wm2 qPcmBocoCv8_Wm2 qPcmBocoCv9_Wm2 qPcmBocoCv10_Wm2			
qPcmBocoTop_Wm2			
tLeftBoco qLeftBoco ULeftBoco			
tRightBoco qRightBoco URightBoco			
tTopBoco qTopBoco UTopBoco			
tBotBoco qBotBoco UBotBoco			
qPcmBocoBot_Wm2 			
qPcmBocoCv1_Wm2 qPcmBocoCv2_Wm2 qPcmBocoCv3_Wm2 qPcmBocoCv4_Wm2 qPcmBocoCv5_Wm2			
qPcmBocoCv6_Wm2 qPcmBocoCv7_Wm2 qPcmBocoCv8_Wm2 qPcmBocoCv9_Wm2 qPcmBocoCv10_Wm2			
qPcmBocoTop_Wm2				
EQUATIONS 19     ! do not remove this line, it marks the start/end of a constants or equations block			
qEGroundKW = [490,5]/1000			 !Changed automatically
qWGroundKW = [490,6]/1000			 !Changed automatically
qNGroundKW = [490,7]/1000 			 !Changed automatically
qSGroundKW = [490,8]/1000 			 !Changed automatically
qVGroundKW = [490,9]/1000 			 !Changed automatically
qAcumGroundKW = [490,10]/1000 			 !Changed automatically
qImbGroundKW = [490,11]/1000 			 !Changed automatically
TGBot = [490,12]      			 !Changed automatically
TG1 = [490,13]			 !Changed automatically
TG2 = [490,14]			 !Changed automatically
TG3 = [490,15]			 !Changed automatically
TG4 = [490,16]			 !Changed automatically
TG5 = [490,17]			 !Changed automatically
TG6 = [490,18]			 !Changed automatically
TG7 = [490,19]			 !Changed automatically
TG8 = [490,20]			 !Changed automatically
TG9 = [490,21]			 !Changed automatically
TG10 = [490,22]			 !Changed automatically
TGTop = [490,23]      !Changed automatically
EQUATIONS 10   ! do not remove this line, it marks the start/end of a constants or equations block			
TSENSOR1 = [490,24]			 !Changed automatically
TSENSOR2 = [490,25]			 !Changed automatically
TSENSOR3 = [490,26]			 !Changed automatically
TSENSOR4 = [490,27]			 !Changed automatically
TSENSOR5 = [490,28]			 !Changed automatically
TSENSOR6 = [490,29]			 !Changed automatically
TSENSOR7 = [490,30]			 !Changed automatically
TSENSOR8 = [490,31]			 !Changed automatically
TSENSOR9 = [490,32]			 !Changed automatically
TSENSOR10 = [490,33]			 !Changed automatically
EQUATIONS 1
TAvgGround    = ((TGBot+TGtop)*ATesGroundTop + (TG1 + TG2 + TG3 + TG4 + TG5 + TG6 + TG7 + TG8 + TG9 + TG10)*ATesGroundLat/nCv)/ATesGroundTotal
CONSTANTS 1
unitPrintGroundMo = 493
ASSIGN temp\Ground_MO.Prt unitPrintGroundMo 
UNIT 489 Type 46      !Changed automatically
PARAMETERS 5     			
unitPrintGroundMo   ! 1: Logical unit number, -			
-1    ! 2: Logical unit for monthly summaries, -			
1     ! 3: Relative or absolute start time. 0: print at time intervals relative to the simulation start time. 1: print at absolute time intervals. No effect for monthly integrations			
-1    ! 4: Printing & integrating interval, h. -1 for monthly integration			
0     ! 5: Number of inputs to avoid integration, -			
INPUTS 7     			
qEGroundKW  qWGroundKW  qNGroundKW  qSGroundKW  qVGroundKW  qAcumGroundKW  qImbGroundKW                           			
qEGroundKW  qWGroundKW  qNGroundKW  qSGroundKW  qVGroundKW  qAcumGroundKW  qImbGroundKW 			
EQUATIONS 1
qTesToGround_Wm2 = qPcmBocoBot_Wm2+qPcmBocoTop_Wm2+qPcmBocoCv1_Wm2+qPcmBocoCv2_Wm2+qPcmBocoCv3_Wm2+qPcmBocoCv4_Wm2+qPcmBocoCv5_Wm2+qPcmBocoCv6_Wm2+qPcmBocoCv7_Wm2+qPcmBocoCv8_Wm2+qPcmBocoCv9_Wm2+qPcmBocoCv10_Wm2   			
CONSTANTS 1
unitPrintGroundHour = 494
ASSIGN temp\Ground.hr unitPrintGroundHour 
UNIT 488 Type 46       !Changed automatically
PARAMETERS 6    
unitPrintGroundHour   ! 1: Logical unit number, -
-1     ! 2: Logical unit for monthly summaries, -
1     ! 3: Relative or absolute start time. 0: print at time intervals relative to the simulation start time. 1: print at absolute time intervals. No effect for monthly integrations
1     ! 4: Printing & integrating interval, h. -1 for monthly integration
1     ! 5: Number of inputs to avoid integration, -
1     ! 6: Output number to avoid integration
INPUTS 15
TIME TAvgGround TSENSOR1  TSENSOR2  TSENSOR3 TSENSOR4 TSENSOR5 TSENSOR6 TSENSOR7 TSENSOR8 TSENSOR9 TSENSOR10 qTesToGround_Wm2 qPcmBocoBot_Wm2 qPcmBocoCv1_Wm2
TIME TAvgGround TSENSOR1  TSENSOR2  TSENSOR3 TSENSOR4 TSENSOR5 TSENSOR6 TSENSOR7 TSENSOR8 TSENSOR9 TSENSOR10 qTesToGround_Wm2 qPcmBocoBot_Wm2 qPcmBocoCv1_Wm2
**********************************************************************
** sink_storage_temperatures.ddck from C:\actions-runner-simulations\_work\icegrid\icegrid\simulation\ddck\printers 
**********************************************************************
*******************************
**BEGIN sink_storage_temperatures.ddck
*******************************
ASSIGN temp\sink_storage_temperatures_step.prt 700 
UNIT 495 Type 46 !Changed automatically
PARAMETERS 6
700 !1: Logical unit number
-1 !2: for monthly summaries
1  !3: 1:print at absolute times
1 !4 1: hourly integration
1  !5 number of outputs to avoid integration
1 !6 output number to avoid integration
INPUTS 10
TIME Qsnk60T Qsnk85T Qsnk131T Qsnk183T Qsnk191T Qsnk225T Qsnk243T Qsnk266T TTee679_ValIceStore
TIME Qsnk60T Qsnk85T Qsnk131T Qsnk183T Qsnk191T Qsnk225T Qsnk243T Qsnk266T TTee679_ValIceStore
**********************************************************************
** weather_meteonorm_2022.ddck from C:\actions-runner-simulations\_work\icegrid\icegrid\simulation\ddck\weather 
**********************************************************************
*************************************
** BEGIN weather_sam.ddck
*************************************
CONSTANTS 1
unitReadWeather = 498
 ASSIGN ..\..\ddck\weather\Meteonorm_2022-hour.csv unitReadWeather !From meteonorm TMY3
UNIT 497 TYPE 15	 Type15-2 !Changed automatically
PARAMETERS 9
7		! 1 File Type
unitReadWeather		! 2 Logical unit
3		! 3 Tilted Surface Radiation Mode
0.2		! 4 Ground reflectance - no snow
0.7		! 5 Ground reflectance - snow cover
1		! 6 Number of surfaces
3		! 7 Tracking mode
0.0		! 8 Slope of surface
0		! 9 Azimuth of surface 
EQUATIONS 10
tAmb = [497,1] 		     !Changed automatically
RHa_TMY2 = [497,7] 		 !Changed automatically
SolZen_TMY2 = [497,16] 	 !Changed automatically
SolAzi_TMY2 = [497,17] 	 !Changed automatically
IT_H = [497,18] 		     !Changed automatically
Gbh_TMY2 = [497,19] 		 !Changed automatically
AoIh_TMY2 = [497,23] 		 !Changed automatically
Gtsurf_TMY2 = [497,24] 	 !Changed automatically
Gbsurf_TMY2 = [497,25] 	 !Changed automatically
AoIsurf_TMY2 = [497,29] 	 !Changed automatically
**IGNORE ONLINE PLOTTER - 1** IGNORE ONLINE PLOTTER - UNIT 496 TYPE 65	 Type65c !Changed automatically
**IGNORE ONLINE PLOTTER - 1PARAMETERS 12
**IGNORE ONLINE PLOTTER - 15		! 1 Nb. of left-axis variables
**IGNORE ONLINE PLOTTER - 15		! 2 Nb. of right-axis variables
**IGNORE ONLINE PLOTTER - 10.0		! 3 Left axis minimum
**IGNORE ONLINE PLOTTER - 13600		! 4 Left axis maximum
**IGNORE ONLINE PLOTTER - 10.0		! 5 Right axis minimum
**IGNORE ONLINE PLOTTER - 13600		! 6 Right axis maximum
**IGNORE ONLINE PLOTTER - 1nPlotsPerSim		! 7 Number of plots per simulation
**IGNORE ONLINE PLOTTER - 112		! 8 X-axis gridpoints
**IGNORE ONLINE PLOTTER - 10		! 9 Shut off Online w/o removing
**IGNORE ONLINE PLOTTER - 1-1		! 10 Logical Unit for output file
**IGNORE ONLINE PLOTTER - 10		! 11 Output file units
**IGNORE ONLINE PLOTTER - 10		! 12 Output file delimiter
**IGNORE ONLINE PLOTTER - 1INPUTS 10
**IGNORE ONLINE PLOTTER - 1tAmb
**IGNORE ONLINE PLOTTER - 1RHa_TMY2
**IGNORE ONLINE PLOTTER - 1SolZen_TMY2
**IGNORE ONLINE PLOTTER - 1SolAzi_TMY2
**IGNORE ONLINE PLOTTER - 1IT_H
**IGNORE ONLINE PLOTTER - 1Gbh_TMY2
**IGNORE ONLINE PLOTTER - 1AoIh_TMY2
**IGNORE ONLINE PLOTTER - 1Gtsurf_TMY2
**IGNORE ONLINE PLOTTER - 1Gbsurf_TMY2
**IGNORE ONLINE PLOTTER - 1AoIsurf_TMY2
**IGNORE ONLINE PLOTTER - 1tAmb
**IGNORE ONLINE PLOTTER - 1RHa_TMY2
**IGNORE ONLINE PLOTTER - 1SolZen_TMY2
**IGNORE ONLINE PLOTTER - 1SolAzi_TMY2
**IGNORE ONLINE PLOTTER - 1IT_H
**IGNORE ONLINE PLOTTER - 1Gbh_TMY2
**IGNORE ONLINE PLOTTER - 1AoIh_TMY2
**IGNORE ONLINE PLOTTER - 1Gtsurf_TMY2
**IGNORE ONLINE PLOTTER - 1Gbsurf_TMY2
**IGNORE ONLINE PLOTTER - 1AoIsurf_TMY2
**IGNORE ONLINE PLOTTER - 1LABELS  3
**IGNORE ONLINE PLOTTER - 1"-"
**IGNORE ONLINE PLOTTER - 1"-"
**IGNORE ONLINE PLOTTER - 1"Weather"
**********************************************************************
** PlotQSrc.ddck from C:\actions-runner-simulations\_work\icegrid\icegrid\simulation\ddck\plotters 
**********************************************************************
*******************************
** ONLINE PLOTTER
*******************************
**IGNORE ONLINE PLOTTER - 1** IGNORE ONLINE PLOTTER - UNIT 499 TYPE 65       !Changed automatically
**IGNORE ONLINE PLOTTER - 1PARAMETERS 12
**IGNORE ONLINE PLOTTER - 13 			! 1: Nb. of left-axis variables
**IGNORE ONLINE PLOTTER - 12
**IGNORE ONLINE PLOTTER - 1-16   			! 3: Left axis minimum
**IGNORE ONLINE PLOTTER - 124    		! 4: Left axis maximum
**IGNORE ONLINE PLOTTER - 10 			! 5: Right axis minimum
**IGNORE ONLINE PLOTTER - 15000   		! 6: Right axis maximum
**IGNORE ONLINE PLOTTER - 11 !nPlotsPerSim 	! 7: Number of plots per simulation
**IGNORE ONLINE PLOTTER - 112    			! 8: X-axis gridpoints
**IGNORE ONLINE PLOTTER - 11     			! 9: Shut off Online w/o removing
**IGNORE ONLINE PLOTTER - 1-1    			! 10: Logical unit for output file
**IGNORE ONLINE PLOTTER - 10     			! 11: Output file units
**IGNORE ONLINE PLOTTER - 10     			! 12: Output file delimiter
**IGNORE ONLINE PLOTTER - 1INPUTS 5
**IGNORE ONLINE PLOTTER - 1QSrc1TIn QSrc1TOut QSrc1dT
**IGNORE ONLINE PLOTTER - 1QSrc1P QSrc1M
**IGNORE ONLINE PLOTTER - 1QSrc1TIn QSrc1TOut QSrc1dT
**IGNORE ONLINE PLOTTER - 1QSrc1P QSrc1M
**IGNORE ONLINE PLOTTER - 1LABELS  3
**IGNORE ONLINE PLOTTER - 1Temperature
**IGNORE ONLINE PLOTTER - 1Mfr
**IGNORE ONLINE PLOTTER - 1QSrc
**********************************************************************
** PlotControl_with_IceStore.ddck from C:\actions-runner-simulations\_work\icegrid\icegrid\simulation\ddck\plotters 
**********************************************************************
*******************************
** ONLINE PLOTTER
*******************************
**IGNORE ONLINE PLOTTER - 1** IGNORE ONLINE PLOTTER - UNIT 500 TYPE 65       !Changed automatically
**IGNORE ONLINE PLOTTER - 1PARAMETERS 12
**IGNORE ONLINE PLOTTER - 110			! 1: Nb. of left-axis variables
**IGNORE ONLINE PLOTTER - 11
**IGNORE ONLINE PLOTTER - 1-30   			! 3: Left axis minimum
**IGNORE ONLINE PLOTTER - 160    		! 4: Left axis maximum
**IGNORE ONLINE PLOTTER - 10 			! 5: Right axis minimum
**IGNORE ONLINE PLOTTER - 12e6   		! 6: Right axis maximum
**IGNORE ONLINE PLOTTER - 11 !nPlotsPerSim 	! 7: Number of plots per simulation
**IGNORE ONLINE PLOTTER - 112    			! 8: X-axis gridpoints
**IGNORE ONLINE PLOTTER - 11     			! 9: Shut off Online w/o removing
**IGNORE ONLINE PLOTTER - 1-1    			! 10: Logical unit for output file
**IGNORE ONLINE PLOTTER - 10     			! 11: Output file units
**IGNORE ONLINE PLOTTER - 10     			! 12: Output file delimiter
**IGNORE ONLINE PLOTTER - 1INPUTS 11
**IGNORE ONLINE PLOTTER - 1SrcCtrlOn SrcCtrlStuck SrcCtrlConstrMin SrcCtrlConstrMax SrcCtrlTooSteep SrcCtrlWithinTol xFracValSrc THxNetIn THxNetInSet THxSrcOut MfrCsHx1i
**IGNORE ONLINE PLOTTER - 1SrcCtrlOn SrcCtrlStuck SrcCtrlConstrMin SrcCtrlConstrMax SrcCtrlTooSteep SrcCtrlWithinTol xFracValSrc THxNetIn THxNetInSet THxSrcOut MfrCsHx1i
**IGNORE ONLINE PLOTTER - 1LABELS  3
**IGNORE ONLINE PLOTTER - 1Control/Temperature
**IGNORE ONLINE PLOTTER - 1Mfr
**IGNORE ONLINE PLOTTER - 1Control
**********************************************************************
** PlotPCM.ddck from C:\actions-runner-simulations\_work\icegrid\icegrid\simulation\ddck\plotters 
**********************************************************************
*******************************
** Online plotters
*******************************
**IGNORE ONLINE PLOTTER - 1** IGNORE ONLINE PLOTTER - UNIT 501 TYPE 65		 !Changed automatically
**IGNORE ONLINE PLOTTER - 1PARAMETERS 12
**IGNORE ONLINE PLOTTER - 16     				! 1: Nb. of left-axis variables
**IGNORE ONLINE PLOTTER - 18     				! 2: Nb. of right-axis variables
**IGNORE ONLINE PLOTTER - 1-20     			! 3: Left axis minimum
**IGNORE ONLINE PLOTTER - 1100     			! 4: Left axis maximum
**IGNORE ONLINE PLOTTER - 1-15     			! 5: Right axis minimum
**IGNORE ONLINE PLOTTER - 115     				! 6: Right axis maximum
**IGNORE ONLINE PLOTTER - 1nPlotsPerSim		! 7: Number of plots per simulation
**IGNORE ONLINE PLOTTER - 112     				! 8: X-axis gridpoints
**IGNORE ONLINE PLOTTER - 10     				! 9: Shut off Online w/o removing
**IGNORE ONLINE PLOTTER - 1-1     				! 10: Logical unit for output file
**IGNORE ONLINE PLOTTER - 10     				! 11: Output file units
**IGNORE ONLINE PLOTTER - 10     				! 12: Output file delimiter
**IGNORE ONLINE PLOTTER - 1INPUTS 14
**IGNORE ONLINE PLOTTER - 1TAvgPCM    TCsHx1o  TCsHx1i  TsensorPcm1  TsensorPcm3  TsensorPcm5
**IGNORE ONLINE PLOTTER - 1VIceRatio    MassIce qIcePcm   StoreIsFullOfIce BlockIceStore MfrCsHx1i Tankwidth IceStoreminMassFlow
**IGNORE ONLINE PLOTTER - 1TAvgPCM    TCsHx1o  TCsHx1i  TsensorPcm1  TsensorPcm3  TsensorPcm5
**IGNORE ONLINE PLOTTER - 1VIceRatio    MassIce qIcePcm   StoreIsFullOfIce BlockIceStore MfrCsHx1i Tankwidth IceStoreminMassFlow
**IGNORE ONLINE PLOTTER - 1LABELS  3
**IGNORE ONLINE PLOTTER - 1Temperatures
**IGNORE ONLINE PLOTTER - 1Heat_transf_rates
**IGNORE ONLINE PLOTTER - 1PCM
**********************************************************************
** PlotSnk_split.ddck from C:\actions-runner-simulations\_work\icegrid\icegrid\simulation\ddck\plotters 
**********************************************************************
*******************************
** ONLINE PLOTTER
*******************************
CONSTANTS 2
QSnk60RightAxisMin = 0
QSnk60RightAxisMax = 1e3
**IGNORE ONLINE PLOTTER - 1** IGNORE ONLINE PLOTTER - UNIT 502 TYPE 65       !Changed automatically
**IGNORE ONLINE PLOTTER - 1PARAMETERS 12
**IGNORE ONLINE PLOTTER - 19  			! 1: Nb. of left-axis variables
**IGNORE ONLINE PLOTTER - 16
**IGNORE ONLINE PLOTTER - 1-30   			! 3: Left axis minimum
**IGNORE ONLINE PLOTTER - 160    		! 4: Left axis maximum
**IGNORE ONLINE PLOTTER - 1QSnk60RightAxisMin 			! 5: Right axis minimum
**IGNORE ONLINE PLOTTER - 1QSnk60RightAxisMax   		! 6: Right axis maximum
**IGNORE ONLINE PLOTTER - 11 !nPlotsPerSim 	! 7: Number of plots per simulation
**IGNORE ONLINE PLOTTER - 112    			! 8: X-axis gridpoints
**IGNORE ONLINE PLOTTER - 11     			! 9: Shut off Online w/o removing
**IGNORE ONLINE PLOTTER - 1-1    			! 10: Logical unit for output file
**IGNORE ONLINE PLOTTER - 10     			! 11: Output file units
**IGNORE ONLINE PLOTTER - 10     			! 12: Output file delimiter
**IGNORE ONLINE PLOTTER - 1INPUTS 15
**IGNORE ONLINE PLOTTER - 1QSnk60ThpEvapIn QSnk60THpEvapOut  QSnk60T QSnk60TDhw QSnk60THpCondOut QSnk60myHpIsOn QSnk60frCond QSnk60myHpIsOnDhw QSnk60frCondDhw
**IGNORE ONLINE PLOTTER - 1QSnk60P QSnk60PDhw QSnk60PauxCond_kW QSnk60PauxCondDhw_kW QSnk60MfrEvapIn QSnk60MfrCondIn
**IGNORE ONLINE PLOTTER - 1QSnk60ThpEvapIn QSnk60THpEvapOut  QSnk60T QSnk60TDhw QSnk60THpCondOut QSnk60myHpIsOn QSnk60frCond QSnk60myHpIsOnDhw QSnk60frCondDhw
**IGNORE ONLINE PLOTTER - 1QSnk60P QSnk60PDhw QSnk60PauxCond_kW QSnk60PauxCondDhw_kW QSnk60MfrEvapIn QSnk60MfrCondIn
**IGNORE ONLINE PLOTTER - 1LABELS  3
**IGNORE ONLINE PLOTTER - 1Temperature/Signals
**IGNORE ONLINE PLOTTER - 1Mfr
**IGNORE ONLINE PLOTTER - 1HP
**********************************************************************
** PlotSnk_split.ddck from C:\actions-runner-simulations\_work\icegrid\icegrid\simulation\ddck\plotters 
**********************************************************************
*******************************
** ONLINE PLOTTER
*******************************
CONSTANTS 2
QSnk85RightAxisMin = 0
QSnk85RightAxisMax = 1e3
**IGNORE ONLINE PLOTTER - 1** IGNORE ONLINE PLOTTER - UNIT 503 TYPE 65       !Changed automatically
**IGNORE ONLINE PLOTTER - 1PARAMETERS 12
**IGNORE ONLINE PLOTTER - 19  			! 1: Nb. of left-axis variables
**IGNORE ONLINE PLOTTER - 16
**IGNORE ONLINE PLOTTER - 1-30   			! 3: Left axis minimum
**IGNORE ONLINE PLOTTER - 160    		! 4: Left axis maximum
**IGNORE ONLINE PLOTTER - 1QSnk85RightAxisMin 			! 5: Right axis minimum
**IGNORE ONLINE PLOTTER - 1QSnk85RightAxisMax   		! 6: Right axis maximum
**IGNORE ONLINE PLOTTER - 11 !nPlotsPerSim 	! 7: Number of plots per simulation
**IGNORE ONLINE PLOTTER - 112    			! 8: X-axis gridpoints
**IGNORE ONLINE PLOTTER - 11     			! 9: Shut off Online w/o removing
**IGNORE ONLINE PLOTTER - 1-1    			! 10: Logical unit for output file
**IGNORE ONLINE PLOTTER - 10     			! 11: Output file units
**IGNORE ONLINE PLOTTER - 10     			! 12: Output file delimiter
**IGNORE ONLINE PLOTTER - 1INPUTS 15
**IGNORE ONLINE PLOTTER - 1QSnk85ThpEvapIn QSnk85THpEvapOut  QSnk85T QSnk85TDhw QSnk85THpCondOut QSnk85myHpIsOn QSnk85frCond QSnk85myHpIsOnDhw QSnk85frCondDhw
**IGNORE ONLINE PLOTTER - 1QSnk85P QSnk85PDhw QSnk85PauxCond_kW QSnk85PauxCondDhw_kW QSnk85MfrEvapIn QSnk85MfrCondIn
**IGNORE ONLINE PLOTTER - 1QSnk85ThpEvapIn QSnk85THpEvapOut  QSnk85T QSnk85TDhw QSnk85THpCondOut QSnk85myHpIsOn QSnk85frCond QSnk85myHpIsOnDhw QSnk85frCondDhw
**IGNORE ONLINE PLOTTER - 1QSnk85P QSnk85PDhw QSnk85PauxCond_kW QSnk85PauxCondDhw_kW QSnk85MfrEvapIn QSnk85MfrCondIn
**IGNORE ONLINE PLOTTER - 1LABELS  3
**IGNORE ONLINE PLOTTER - 1Temperature/Signals
**IGNORE ONLINE PLOTTER - 1Mfr
**IGNORE ONLINE PLOTTER - 1HP
**********************************************************************
** PlotSnk_split.ddck from C:\actions-runner-simulations\_work\icegrid\icegrid\simulation\ddck\plotters 
**********************************************************************
*******************************
** ONLINE PLOTTER
*******************************
CONSTANTS 2
QSnk131RightAxisMin = 0
QSnk131RightAxisMax = 1e3
**IGNORE ONLINE PLOTTER - 1** IGNORE ONLINE PLOTTER - UNIT 504 TYPE 65       !Changed automatically
**IGNORE ONLINE PLOTTER - 1PARAMETERS 12
**IGNORE ONLINE PLOTTER - 19  			! 1: Nb. of left-axis variables
**IGNORE ONLINE PLOTTER - 16
**IGNORE ONLINE PLOTTER - 1-30   			! 3: Left axis minimum
**IGNORE ONLINE PLOTTER - 160    		! 4: Left axis maximum
**IGNORE ONLINE PLOTTER - 1QSnk131RightAxisMin 			! 5: Right axis minimum
**IGNORE ONLINE PLOTTER - 1QSnk131RightAxisMax   		! 6: Right axis maximum
**IGNORE ONLINE PLOTTER - 11 !nPlotsPerSim 	! 7: Number of plots per simulation
**IGNORE ONLINE PLOTTER - 112    			! 8: X-axis gridpoints
**IGNORE ONLINE PLOTTER - 11     			! 9: Shut off Online w/o removing
**IGNORE ONLINE PLOTTER - 1-1    			! 10: Logical unit for output file
**IGNORE ONLINE PLOTTER - 10     			! 11: Output file units
**IGNORE ONLINE PLOTTER - 10     			! 12: Output file delimiter
**IGNORE ONLINE PLOTTER - 1INPUTS 15
**IGNORE ONLINE PLOTTER - 1QSnk131ThpEvapIn QSnk131THpEvapOut  QSnk131T QSnk131TDhw QSnk131THpCondOut QSnk131myHpIsOn QSnk131frCond QSnk131myHpIsOnDhw QSnk131frCondDhw
**IGNORE ONLINE PLOTTER - 1QSnk131P QSnk131PDhw QSnk131PauxCond_kW QSnk131PauxCondDhw_kW QSnk131MfrEvapIn QSnk131MfrCondIn
**IGNORE ONLINE PLOTTER - 1QSnk131ThpEvapIn QSnk131THpEvapOut  QSnk131T QSnk131TDhw QSnk131THpCondOut QSnk131myHpIsOn QSnk131frCond QSnk131myHpIsOnDhw QSnk131frCondDhw
**IGNORE ONLINE PLOTTER - 1QSnk131P QSnk131PDhw QSnk131PauxCond_kW QSnk131PauxCondDhw_kW QSnk131MfrEvapIn QSnk131MfrCondIn
**IGNORE ONLINE PLOTTER - 1LABELS  3
**IGNORE ONLINE PLOTTER - 1Temperature/Signals
**IGNORE ONLINE PLOTTER - 1Mfr
**IGNORE ONLINE PLOTTER - 1HP
**********************************************************************
** PlotSnk_split.ddck from C:\actions-runner-simulations\_work\icegrid\icegrid\simulation\ddck\plotters 
**********************************************************************
*******************************
** ONLINE PLOTTER
*******************************
CONSTANTS 2
QSnk183RightAxisMin = 0
QSnk183RightAxisMax = 1e3
**IGNORE ONLINE PLOTTER - 1** IGNORE ONLINE PLOTTER - UNIT 505 TYPE 65       !Changed automatically
**IGNORE ONLINE PLOTTER - 1PARAMETERS 12
**IGNORE ONLINE PLOTTER - 19  			! 1: Nb. of left-axis variables
**IGNORE ONLINE PLOTTER - 16
**IGNORE ONLINE PLOTTER - 1-30   			! 3: Left axis minimum
**IGNORE ONLINE PLOTTER - 160    		! 4: Left axis maximum
**IGNORE ONLINE PLOTTER - 1QSnk183RightAxisMin 			! 5: Right axis minimum
**IGNORE ONLINE PLOTTER - 1QSnk183RightAxisMax   		! 6: Right axis maximum
**IGNORE ONLINE PLOTTER - 11 !nPlotsPerSim 	! 7: Number of plots per simulation
**IGNORE ONLINE PLOTTER - 112    			! 8: X-axis gridpoints
**IGNORE ONLINE PLOTTER - 11     			! 9: Shut off Online w/o removing
**IGNORE ONLINE PLOTTER - 1-1    			! 10: Logical unit for output file
**IGNORE ONLINE PLOTTER - 10     			! 11: Output file units
**IGNORE ONLINE PLOTTER - 10     			! 12: Output file delimiter
**IGNORE ONLINE PLOTTER - 1INPUTS 15
**IGNORE ONLINE PLOTTER - 1QSnk183ThpEvapIn QSnk183THpEvapOut  QSnk183T QSnk183TDhw QSnk183THpCondOut QSnk183myHpIsOn QSnk183frCond QSnk183myHpIsOnDhw QSnk183frCondDhw
**IGNORE ONLINE PLOTTER - 1QSnk183P QSnk183PDhw QSnk183PauxCond_kW QSnk183PauxCondDhw_kW QSnk183MfrEvapIn QSnk183MfrCondIn
**IGNORE ONLINE PLOTTER - 1QSnk183ThpEvapIn QSnk183THpEvapOut  QSnk183T QSnk183TDhw QSnk183THpCondOut QSnk183myHpIsOn QSnk183frCond QSnk183myHpIsOnDhw QSnk183frCondDhw
**IGNORE ONLINE PLOTTER - 1QSnk183P QSnk183PDhw QSnk183PauxCond_kW QSnk183PauxCondDhw_kW QSnk183MfrEvapIn QSnk183MfrCondIn
**IGNORE ONLINE PLOTTER - 1LABELS  3
**IGNORE ONLINE PLOTTER - 1Temperature/Signals
**IGNORE ONLINE PLOTTER - 1Mfr
**IGNORE ONLINE PLOTTER - 1HP
**********************************************************************
** PlotSnk_split.ddck from C:\actions-runner-simulations\_work\icegrid\icegrid\simulation\ddck\plotters 
**********************************************************************
*******************************
** ONLINE PLOTTER
*******************************
CONSTANTS 2
QSnk191RightAxisMin = 0
QSnk191RightAxisMax = 1e3
**IGNORE ONLINE PLOTTER - 1** IGNORE ONLINE PLOTTER - UNIT 506 TYPE 65       !Changed automatically
**IGNORE ONLINE PLOTTER - 1PARAMETERS 12
**IGNORE ONLINE PLOTTER - 19  			! 1: Nb. of left-axis variables
**IGNORE ONLINE PLOTTER - 16
**IGNORE ONLINE PLOTTER - 1-30   			! 3: Left axis minimum
**IGNORE ONLINE PLOTTER - 160    		! 4: Left axis maximum
**IGNORE ONLINE PLOTTER - 1QSnk191RightAxisMin 			! 5: Right axis minimum
**IGNORE ONLINE PLOTTER - 1QSnk191RightAxisMax   		! 6: Right axis maximum
**IGNORE ONLINE PLOTTER - 11 !nPlotsPerSim 	! 7: Number of plots per simulation
**IGNORE ONLINE PLOTTER - 112    			! 8: X-axis gridpoints
**IGNORE ONLINE PLOTTER - 11     			! 9: Shut off Online w/o removing
**IGNORE ONLINE PLOTTER - 1-1    			! 10: Logical unit for output file
**IGNORE ONLINE PLOTTER - 10     			! 11: Output file units
**IGNORE ONLINE PLOTTER - 10     			! 12: Output file delimiter
**IGNORE ONLINE PLOTTER - 1INPUTS 15
**IGNORE ONLINE PLOTTER - 1QSnk191ThpEvapIn QSnk191THpEvapOut  QSnk191T QSnk191TDhw QSnk191THpCondOut QSnk191myHpIsOn QSnk191frCond QSnk191myHpIsOnDhw QSnk191frCondDhw
**IGNORE ONLINE PLOTTER - 1QSnk191P QSnk191PDhw QSnk191PauxCond_kW QSnk191PauxCondDhw_kW QSnk191MfrEvapIn QSnk191MfrCondIn
**IGNORE ONLINE PLOTTER - 1QSnk191ThpEvapIn QSnk191THpEvapOut  QSnk191T QSnk191TDhw QSnk191THpCondOut QSnk191myHpIsOn QSnk191frCond QSnk191myHpIsOnDhw QSnk191frCondDhw
**IGNORE ONLINE PLOTTER - 1QSnk191P QSnk191PDhw QSnk191PauxCond_kW QSnk191PauxCondDhw_kW QSnk191MfrEvapIn QSnk191MfrCondIn
**IGNORE ONLINE PLOTTER - 1LABELS  3
**IGNORE ONLINE PLOTTER - 1Temperature/Signals
**IGNORE ONLINE PLOTTER - 1Mfr
**IGNORE ONLINE PLOTTER - 1HP
**********************************************************************
** PlotSnk_split.ddck from C:\actions-runner-simulations\_work\icegrid\icegrid\simulation\ddck\plotters 
**********************************************************************
*******************************
** ONLINE PLOTTER
*******************************
CONSTANTS 2
QSnk225RightAxisMin = 0
QSnk225RightAxisMax = 1e3
**IGNORE ONLINE PLOTTER - 1** IGNORE ONLINE PLOTTER - UNIT 507 TYPE 65       !Changed automatically
**IGNORE ONLINE PLOTTER - 1PARAMETERS 12
**IGNORE ONLINE PLOTTER - 19  			! 1: Nb. of left-axis variables
**IGNORE ONLINE PLOTTER - 16
**IGNORE ONLINE PLOTTER - 1-30   			! 3: Left axis minimum
**IGNORE ONLINE PLOTTER - 160    		! 4: Left axis maximum
**IGNORE ONLINE PLOTTER - 1QSnk225RightAxisMin 			! 5: Right axis minimum
**IGNORE ONLINE PLOTTER - 1QSnk225RightAxisMax   		! 6: Right axis maximum
**IGNORE ONLINE PLOTTER - 11 !nPlotsPerSim 	! 7: Number of plots per simulation
**IGNORE ONLINE PLOTTER - 112    			! 8: X-axis gridpoints
**IGNORE ONLINE PLOTTER - 11     			! 9: Shut off Online w/o removing
**IGNORE ONLINE PLOTTER - 1-1    			! 10: Logical unit for output file
**IGNORE ONLINE PLOTTER - 10     			! 11: Output file units
**IGNORE ONLINE PLOTTER - 10     			! 12: Output file delimiter
**IGNORE ONLINE PLOTTER - 1INPUTS 15
**IGNORE ONLINE PLOTTER - 1QSnk225ThpEvapIn QSnk225THpEvapOut  QSnk225T QSnk225TDhw QSnk225THpCondOut QSnk225myHpIsOn QSnk225frCond QSnk225myHpIsOnDhw QSnk225frCondDhw
**IGNORE ONLINE PLOTTER - 1QSnk225P QSnk225PDhw QSnk225PauxCond_kW QSnk225PauxCondDhw_kW QSnk225MfrEvapIn QSnk225MfrCondIn
**IGNORE ONLINE PLOTTER - 1QSnk225ThpEvapIn QSnk225THpEvapOut  QSnk225T QSnk225TDhw QSnk225THpCondOut QSnk225myHpIsOn QSnk225frCond QSnk225myHpIsOnDhw QSnk225frCondDhw
**IGNORE ONLINE PLOTTER - 1QSnk225P QSnk225PDhw QSnk225PauxCond_kW QSnk225PauxCondDhw_kW QSnk225MfrEvapIn QSnk225MfrCondIn
**IGNORE ONLINE PLOTTER - 1LABELS  3
**IGNORE ONLINE PLOTTER - 1Temperature/Signals
**IGNORE ONLINE PLOTTER - 1Mfr
**IGNORE ONLINE PLOTTER - 1HP
**********************************************************************
** PlotSnk_split.ddck from C:\actions-runner-simulations\_work\icegrid\icegrid\simulation\ddck\plotters 
**********************************************************************
*******************************
** ONLINE PLOTTER
*******************************
CONSTANTS 2
QSnk243RightAxisMin = 0
QSnk243RightAxisMax = 1e3
**IGNORE ONLINE PLOTTER - 1** IGNORE ONLINE PLOTTER - UNIT 508 TYPE 65       !Changed automatically
**IGNORE ONLINE PLOTTER - 1PARAMETERS 12
**IGNORE ONLINE PLOTTER - 19  			! 1: Nb. of left-axis variables
**IGNORE ONLINE PLOTTER - 16
**IGNORE ONLINE PLOTTER - 1-30   			! 3: Left axis minimum
**IGNORE ONLINE PLOTTER - 160    		! 4: Left axis maximum
**IGNORE ONLINE PLOTTER - 1QSnk243RightAxisMin 			! 5: Right axis minimum
**IGNORE ONLINE PLOTTER - 1QSnk243RightAxisMax   		! 6: Right axis maximum
**IGNORE ONLINE PLOTTER - 11 !nPlotsPerSim 	! 7: Number of plots per simulation
**IGNORE ONLINE PLOTTER - 112    			! 8: X-axis gridpoints
**IGNORE ONLINE PLOTTER - 11     			! 9: Shut off Online w/o removing
**IGNORE ONLINE PLOTTER - 1-1    			! 10: Logical unit for output file
**IGNORE ONLINE PLOTTER - 10     			! 11: Output file units
**IGNORE ONLINE PLOTTER - 10     			! 12: Output file delimiter
**IGNORE ONLINE PLOTTER - 1INPUTS 15
**IGNORE ONLINE PLOTTER - 1QSnk243ThpEvapIn QSnk243THpEvapOut  QSnk243T QSnk243TDhw QSnk243THpCondOut QSnk243myHpIsOn QSnk243frCond QSnk243myHpIsOnDhw QSnk243frCondDhw
**IGNORE ONLINE PLOTTER - 1QSnk243P QSnk243PDhw QSnk243PauxCond_kW QSnk243PauxCondDhw_kW QSnk243MfrEvapIn QSnk243MfrCondIn
**IGNORE ONLINE PLOTTER - 1QSnk243ThpEvapIn QSnk243THpEvapOut  QSnk243T QSnk243TDhw QSnk243THpCondOut QSnk243myHpIsOn QSnk243frCond QSnk243myHpIsOnDhw QSnk243frCondDhw
**IGNORE ONLINE PLOTTER - 1QSnk243P QSnk243PDhw QSnk243PauxCond_kW QSnk243PauxCondDhw_kW QSnk243MfrEvapIn QSnk243MfrCondIn
**IGNORE ONLINE PLOTTER - 1LABELS  3
**IGNORE ONLINE PLOTTER - 1Temperature/Signals
**IGNORE ONLINE PLOTTER - 1Mfr
**IGNORE ONLINE PLOTTER - 1HP
**********************************************************************
** end.ddck from C:\actions-runner-simulations\_work\icegrid\icegrid\simulation\ddck\generic 
**********************************************************************
***************************************************************
**BEGIN Monthly Energy Balance printer automatically generated from DDck files
***************************************************************
EQUATIONS 1
qImb =  - qSysOut_dpToFFieldTot - qSysOut_dpPipeIntTot - qSysOut_dpSoilIntTot + elSysIn_QSnk60HpComp - qSysOut_QSnk60Demand - qSysOut_QSnk60TessLoss - qSysOut_QSnk60TessAcum + elSysIn_QSnk85HpComp - qSysOut_QSnk85Demand - qSysOut_QSnk85TessLoss - qSysOut_QSnk85TessAcum + elSysIn_QSnk131HpComp - qSysOut_QSnk131Demand - qSysOut_QSnk131TessLoss - qSysOut_QSnk131TessAcum + elSysIn_QSnk183HpComp - qSysOut_QSnk183Demand - qSysOut_QSnk183TessLoss - qSysOut_QSnk183TessAcum + elSysIn_QSnk191HpComp - qSysOut_QSnk191Demand - qSysOut_QSnk191TessLoss - qSysOut_QSnk191TessAcum + elSysIn_QSnk225HpComp - qSysOut_QSnk225Demand - qSysOut_QSnk225TessLoss - qSysOut_QSnk225TessAcum + elSysIn_QSnk243HpComp - qSysOut_QSnk243Demand - qSysOut_QSnk243TessLoss - qSysOut_QSnk243TessAcum + elSysIn_QSnk266HpComp - qSysOut_QSnk266Demand - qSysOut_QSnk266TessLoss - qSysOut_QSnk266TessAcum + elSysIn_QSnk322HpComp - qSysOut_QSnk322Demand - qSysOut_QSnk322TessLoss - qSysOut_QSnk322TessAcum + elSysIn_QSnk335HpComp - qSysOut_QSnk335Demand - qSysOut_QSnk335TessLoss - qSysOut_QSnk335TessAcum + elSysIn_QSnk358HpComp - qSysOut_QSnk358Demand - qSysOut_QSnk358TessLoss - qSysOut_QSnk358TessAcum + elSysIn_QSnk417HpComp - qSysOut_QSnk417Demand - qSysOut_QSnk417TessLoss - qSysOut_QSnk417TessAcum + elSysIn_QSnk448HpComp - qSysOut_QSnk448Demand - qSysOut_QSnk448TessLoss - qSysOut_QSnk448TessAcum + elSysIn_QSnk469HpComp - qSysOut_QSnk469Demand - qSysOut_QSnk469TessLoss - qSysOut_QSnk469TessAcum + elSysIn_QSnk488HpComp - qSysOut_QSnk488Demand - qSysOut_QSnk488TessLoss - qSysOut_QSnk488TessAcum + elSysIn_QSnk524HpComp - qSysOut_QSnk524Demand - qSysOut_QSnk524TessLoss - qSysOut_QSnk524TessAcum + elSysIn_QSnk539HpComp - qSysOut_QSnk539Demand - qSysOut_QSnk539TessLoss - qSysOut_QSnk539TessAcum + elSysIn_QSnk558HpComp - qSysOut_QSnk558Demand - qSysOut_QSnk558TessLoss - qSysOut_QSnk558TessAcum + elSysIn_QSnk579HpComp - qSysOut_QSnk579Demand - qSysOut_QSnk579TessLoss - qSysOut_QSnk579TessAcum + qSysIn_Src + qSysIn_WallGains - qSysOut_IceSenAcum + qSysIn_IceMelt
CONSTANTS 1
unitPrintEBal=509
ASSIGN temp\ENERGY_BALANCE_MO.Prt unitPrintEBal 
UNIT 509 Type 46
PARAMETERS 6
unitPrintEBal !1: Logical unit number
-1 !2: for monthly summaries
1  !3: 1:print at absolute times
-1 !4 -1: monthly integration
1  !5 number of outputs to avoid integration
1  !6 output number to avoid integration
INPUTS 85
TIME qSysOut_dpToFFieldTot qSysOut_dpPipeIntTot qSysOut_dpSoilIntTot elSysIn_QSnk60HpComp qSysOut_QSnk60Demand qSysOut_QSnk60TessLoss qSysOut_QSnk60TessAcum elSysIn_QSnk85HpComp qSysOut_QSnk85Demand qSysOut_QSnk85TessLoss qSysOut_QSnk85TessAcum elSysIn_QSnk131HpComp qSysOut_QSnk131Demand qSysOut_QSnk131TessLoss qSysOut_QSnk131TessAcum elSysIn_QSnk183HpComp qSysOut_QSnk183Demand qSysOut_QSnk183TessLoss qSysOut_QSnk183TessAcum elSysIn_QSnk191HpComp qSysOut_QSnk191Demand qSysOut_QSnk191TessLoss qSysOut_QSnk191TessAcum elSysIn_QSnk225HpComp qSysOut_QSnk225Demand qSysOut_QSnk225TessLoss qSysOut_QSnk225TessAcum elSysIn_QSnk243HpComp qSysOut_QSnk243Demand qSysOut_QSnk243TessLoss qSysOut_QSnk243TessAcum elSysIn_QSnk266HpComp qSysOut_QSnk266Demand qSysOut_QSnk266TessLoss qSysOut_QSnk266TessAcum elSysIn_QSnk322HpComp qSysOut_QSnk322Demand qSysOut_QSnk322TessLoss qSysOut_QSnk322TessAcum elSysIn_QSnk335HpComp qSysOut_QSnk335Demand qSysOut_QSnk335TessLoss qSysOut_QSnk335TessAcum elSysIn_QSnk358HpComp qSysOut_QSnk358Demand qSysOut_QSnk358TessLoss qSysOut_QSnk358TessAcum elSysIn_QSnk417HpComp qSysOut_QSnk417Demand qSysOut_QSnk417TessLoss qSysOut_QSnk417TessAcum elSysIn_QSnk448HpComp qSysOut_QSnk448Demand qSysOut_QSnk448TessLoss qSysOut_QSnk448TessAcum elSysIn_QSnk469HpComp qSysOut_QSnk469Demand qSysOut_QSnk469TessLoss qSysOut_QSnk469TessAcum elSysIn_QSnk488HpComp qSysOut_QSnk488Demand qSysOut_QSnk488TessLoss qSysOut_QSnk488TessAcum elSysIn_QSnk524HpComp qSysOut_QSnk524Demand qSysOut_QSnk524TessLoss qSysOut_QSnk524TessAcum elSysIn_QSnk539HpComp qSysOut_QSnk539Demand qSysOut_QSnk539TessLoss qSysOut_QSnk539TessAcum elSysIn_QSnk558HpComp qSysOut_QSnk558Demand qSysOut_QSnk558TessLoss qSysOut_QSnk558TessAcum elSysIn_QSnk579HpComp qSysOut_QSnk579Demand qSysOut_QSnk579TessLoss qSysOut_QSnk579TessAcum qSysIn_Src qSysIn_WallGains qSysOut_IceSenAcum qSysIn_IceMelt qImb
*******************************
TIME qSysOut_dpToFFieldTot qSysOut_dpPipeIntTot qSysOut_dpSoilIntTot elSysIn_QSnk60HpComp qSysOut_QSnk60Demand qSysOut_QSnk60TessLoss qSysOut_QSnk60TessAcum elSysIn_QSnk85HpComp qSysOut_QSnk85Demand qSysOut_QSnk85TessLoss qSysOut_QSnk85TessAcum elSysIn_QSnk131HpComp qSysOut_QSnk131Demand qSysOut_QSnk131TessLoss qSysOut_QSnk131TessAcum elSysIn_QSnk183HpComp qSysOut_QSnk183Demand qSysOut_QSnk183TessLoss qSysOut_QSnk183TessAcum elSysIn_QSnk191HpComp qSysOut_QSnk191Demand qSysOut_QSnk191TessLoss qSysOut_QSnk191TessAcum elSysIn_QSnk225HpComp qSysOut_QSnk225Demand qSysOut_QSnk225TessLoss qSysOut_QSnk225TessAcum elSysIn_QSnk243HpComp qSysOut_QSnk243Demand qSysOut_QSnk243TessLoss qSysOut_QSnk243TessAcum elSysIn_QSnk266HpComp qSysOut_QSnk266Demand qSysOut_QSnk266TessLoss qSysOut_QSnk266TessAcum elSysIn_QSnk322HpComp qSysOut_QSnk322Demand qSysOut_QSnk322TessLoss qSysOut_QSnk322TessAcum elSysIn_QSnk335HpComp qSysOut_QSnk335Demand qSysOut_QSnk335TessLoss qSysOut_QSnk335TessAcum elSysIn_QSnk358HpComp qSysOut_QSnk358Demand qSysOut_QSnk358TessLoss qSysOut_QSnk358TessAcum elSysIn_QSnk417HpComp qSysOut_QSnk417Demand qSysOut_QSnk417TessLoss qSysOut_QSnk417TessAcum elSysIn_QSnk448HpComp qSysOut_QSnk448Demand qSysOut_QSnk448TessLoss qSysOut_QSnk448TessAcum elSysIn_QSnk469HpComp qSysOut_QSnk469Demand qSysOut_QSnk469TessLoss qSysOut_QSnk469TessAcum elSysIn_QSnk488HpComp qSysOut_QSnk488Demand qSysOut_QSnk488TessLoss qSysOut_QSnk488TessAcum elSysIn_QSnk524HpComp qSysOut_QSnk524Demand qSysOut_QSnk524TessLoss qSysOut_QSnk524TessAcum elSysIn_QSnk539HpComp qSysOut_QSnk539Demand qSysOut_QSnk539TessLoss qSysOut_QSnk539TessAcum elSysIn_QSnk558HpComp qSysOut_QSnk558Demand qSysOut_QSnk558TessLoss qSysOut_QSnk558TessAcum elSysIn_QSnk579HpComp qSysOut_QSnk579Demand qSysOut_QSnk579TessLoss qSysOut_QSnk579TessAcum qSysIn_Src qSysIn_WallGains qSysOut_IceSenAcum qSysIn_IceMelt qImb
***************************************************************
**BEGIN Hourly Energy Balance printer automatically generated from DDck files
***************************************************************
CONSTANTS 1
unitPrintEBal_h=510
ASSIGN temp\ENERGY_BALANCE_HR.Prt unitPrintEBal_h 
UNIT 510 Type 46
PARAMETERS 6
unitPrintEBal_h !1: Logical unit number
-1 !2: for monthly summaries
1  !3: 1:print at absolute times
1 !4 1: hourly integration
1  !5 number of outputs to avoid integration
1  !6 output number to avoid integration
INPUTS 85
TIME qSysOut_dpToFFieldTot qSysOut_dpPipeIntTot qSysOut_dpSoilIntTot elSysIn_QSnk60HpComp qSysOut_QSnk60Demand qSysOut_QSnk60TessLoss qSysOut_QSnk60TessAcum elSysIn_QSnk85HpComp qSysOut_QSnk85Demand qSysOut_QSnk85TessLoss qSysOut_QSnk85TessAcum elSysIn_QSnk131HpComp qSysOut_QSnk131Demand qSysOut_QSnk131TessLoss qSysOut_QSnk131TessAcum elSysIn_QSnk183HpComp qSysOut_QSnk183Demand qSysOut_QSnk183TessLoss qSysOut_QSnk183TessAcum elSysIn_QSnk191HpComp qSysOut_QSnk191Demand qSysOut_QSnk191TessLoss qSysOut_QSnk191TessAcum elSysIn_QSnk225HpComp qSysOut_QSnk225Demand qSysOut_QSnk225TessLoss qSysOut_QSnk225TessAcum elSysIn_QSnk243HpComp qSysOut_QSnk243Demand qSysOut_QSnk243TessLoss qSysOut_QSnk243TessAcum elSysIn_QSnk266HpComp qSysOut_QSnk266Demand qSysOut_QSnk266TessLoss qSysOut_QSnk266TessAcum elSysIn_QSnk322HpComp qSysOut_QSnk322Demand qSysOut_QSnk322TessLoss qSysOut_QSnk322TessAcum elSysIn_QSnk335HpComp qSysOut_QSnk335Demand qSysOut_QSnk335TessLoss qSysOut_QSnk335TessAcum elSysIn_QSnk358HpComp qSysOut_QSnk358Demand qSysOut_QSnk358TessLoss qSysOut_QSnk358TessAcum elSysIn_QSnk417HpComp qSysOut_QSnk417Demand qSysOut_QSnk417TessLoss qSysOut_QSnk417TessAcum elSysIn_QSnk448HpComp qSysOut_QSnk448Demand qSysOut_QSnk448TessLoss qSysOut_QSnk448TessAcum elSysIn_QSnk469HpComp qSysOut_QSnk469Demand qSysOut_QSnk469TessLoss qSysOut_QSnk469TessAcum elSysIn_QSnk488HpComp qSysOut_QSnk488Demand qSysOut_QSnk488TessLoss qSysOut_QSnk488TessAcum elSysIn_QSnk524HpComp qSysOut_QSnk524Demand qSysOut_QSnk524TessLoss qSysOut_QSnk524TessAcum elSysIn_QSnk539HpComp qSysOut_QSnk539Demand qSysOut_QSnk539TessLoss qSysOut_QSnk539TessAcum elSysIn_QSnk558HpComp qSysOut_QSnk558Demand qSysOut_QSnk558TessLoss qSysOut_QSnk558TessAcum elSysIn_QSnk579HpComp qSysOut_QSnk579Demand qSysOut_QSnk579TessLoss qSysOut_QSnk579TessAcum qSysIn_Src qSysIn_WallGains qSysOut_IceSenAcum qSysIn_IceMelt qImb
*******************************
TIME qSysOut_dpToFFieldTot qSysOut_dpPipeIntTot qSysOut_dpSoilIntTot elSysIn_QSnk60HpComp qSysOut_QSnk60Demand qSysOut_QSnk60TessLoss qSysOut_QSnk60TessAcum elSysIn_QSnk85HpComp qSysOut_QSnk85Demand qSysOut_QSnk85TessLoss qSysOut_QSnk85TessAcum elSysIn_QSnk131HpComp qSysOut_QSnk131Demand qSysOut_QSnk131TessLoss qSysOut_QSnk131TessAcum elSysIn_QSnk183HpComp qSysOut_QSnk183Demand qSysOut_QSnk183TessLoss qSysOut_QSnk183TessAcum elSysIn_QSnk191HpComp qSysOut_QSnk191Demand qSysOut_QSnk191TessLoss qSysOut_QSnk191TessAcum elSysIn_QSnk225HpComp qSysOut_QSnk225Demand qSysOut_QSnk225TessLoss qSysOut_QSnk225TessAcum elSysIn_QSnk243HpComp qSysOut_QSnk243Demand qSysOut_QSnk243TessLoss qSysOut_QSnk243TessAcum elSysIn_QSnk266HpComp qSysOut_QSnk266Demand qSysOut_QSnk266TessLoss qSysOut_QSnk266TessAcum elSysIn_QSnk322HpComp qSysOut_QSnk322Demand qSysOut_QSnk322TessLoss qSysOut_QSnk322TessAcum elSysIn_QSnk335HpComp qSysOut_QSnk335Demand qSysOut_QSnk335TessLoss qSysOut_QSnk335TessAcum elSysIn_QSnk358HpComp qSysOut_QSnk358Demand qSysOut_QSnk358TessLoss qSysOut_QSnk358TessAcum elSysIn_QSnk417HpComp qSysOut_QSnk417Demand qSysOut_QSnk417TessLoss qSysOut_QSnk417TessAcum elSysIn_QSnk448HpComp qSysOut_QSnk448Demand qSysOut_QSnk448TessLoss qSysOut_QSnk448TessAcum elSysIn_QSnk469HpComp qSysOut_QSnk469Demand qSysOut_QSnk469TessLoss qSysOut_QSnk469TessAcum elSysIn_QSnk488HpComp qSysOut_QSnk488Demand qSysOut_QSnk488TessLoss qSysOut_QSnk488TessAcum elSysIn_QSnk524HpComp qSysOut_QSnk524Demand qSysOut_QSnk524TessLoss qSysOut_QSnk524TessAcum elSysIn_QSnk539HpComp qSysOut_QSnk539Demand qSysOut_QSnk539TessLoss qSysOut_QSnk539TessAcum elSysIn_QSnk558HpComp qSysOut_QSnk558Demand qSysOut_QSnk558TessLoss qSysOut_QSnk558TessAcum elSysIn_QSnk579HpComp qSysOut_QSnk579Demand qSysOut_QSnk579TessLoss qSysOut_QSnk579TessAcum qSysIn_Src qSysIn_WallGains qSysOut_IceSenAcum qSysIn_IceMelt qImb
*******************************
**BEGIN Head.ddck
*******************************
END
